       STATUS     mandatory
       DESCRIPTION
               "The minimum input power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 11 }

   --
   -- The Output group.
   --

   -- Number of Outputs

   upsPhaseNumOutputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output feeds to this device.
               This variable indicates the number of rows in the
               output table."
       ::= { upsPhaseOutput 1 }

   -- Output Table

   upsPhaseOutputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of entries
               is given by the value of upsOutputNumPhases."
       ::= { upsPhaseOutput 2 }

   upsPhaseOutputEntry OBJECT-TYPE
       SYNTAX     UpsPhaseOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output."
       INDEX { upsPhaseOutputTableIndex }
       ::= { upsPhaseOutputTable 1 }

   UpsPhaseOutputEntry ::= SEQUENCE {
       upsPhaseOutputTableIndex         INTEGER,
       upsPhaseNumOutputPhases          INTEGER,
       upsPhaseOutputVoltageOrientation INTEGER,
       upsPhaseOutputFrequency          INTEGER
   }

   upsPhaseOutputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsPhaseOutputEntry 1 }

   upsPhaseNumOutputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output phases utilized in this
               device.  The sum of all the upsPhaseNumOutputPhases
               variable indicates the number of rows in the 
               output phase table."
       ::= { upsPhaseOutputEntry 2 }

   upsPhaseOutputVoltageOrientation OBJECT-TYPE
       SYNTAX INTEGER {
          unknown(1),
          singlePhase(2),
          splitPhase(3),
          threePhasePhaseToNeutral(4),
          threePhasePhaseToPhase(5)
       }
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage orientation: 
               1: unknown for this UPS
               2: singlePhase - phase 1 voltage is between Phase 1
               and Neutral.
               3: splitPhase - phase 1 voltage is between Phase 1 and 
               Neutral; phase 2 voltage is between Phase 2 and Neutral; 
               phase 3 voltage is between Phase 1 and Phase 2.
               4: threePhasePhaseToNeutral - phase 1 voltage is between
               Phase 1 and Neutral; phase 2 voltage is between Phase 2 
               and Neutral; phase 3 voltage is between Phase 3 and
               Neutral.
               5: threePhasePhaseToPhase - phase 1 voltage is between 
               Phase 1 and Phase 2; phase 2 voltage is between Phase 2
               and Phase 3; phase 3 voltage is between Phase 3 and
               Phase 1."
       ::= { upsPhaseOutputEntry 3 }

   upsPhaseOutputFrequency OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output frequency in 0.1 Hertz, or -1 if it's
               unsupported by this UPS."
       ::= { upsPhaseOutputEntry 4 }

   -- Output Phase Table

   upsPhaseOutputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of
               entries is given by the sum of the upsPhaseNumOutputPhases."
       ::= { upsPhaseOutput 3 }

   upsPhaseOutputPhaseEntry OBJECT-TYPE
       SYNTAX     UpsPhaseOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output phase."
       INDEX { upsPhaseOutputPhaseTableIndex, upsPhaseOutputPhaseIndex }
       ::= { upsPhaseOutputPhaseTable 1 }

    UpsPhaseOutputPhaseEntry ::= SEQUENCE {
       upsPhaseOutputPhaseTableIndex   INTEGER,
       upsPhaseOutputPhaseIndex        INTEGER,
       upsPhaseOutputVoltage           INTEGER,
       upsPhaseOutputCurrent           INTEGER,
       upsPhaseOutputMaxCurrent        INTEGER,
       upsPhaseOutputMinCurrent        INTEGER,
       upsPhaseOutputLoad              INTEGER,
       upsPhaseOutputMaxLoad           INTEGER,
       upsPhaseOutputMinLoad           INTEGER,
       upsPhaseOutputPercentLoad       INTEGER,
       upsPhaseOutputMaxPercentLoad    INTEGER,
       upsPhaseOutputMinPercentLoad    INTEGER,      
       upsPhaseOutputPower             INTEGER,
       upsPhaseOutputMaxPower          INTEGER,
       upsPhaseOutputMinPower          INTEGER,
       upsPhaseOutputPercentPower      INTEGER,
       upsPhaseOutputMaxPercentPower   INTEGER,
       upsPhaseOutputMinPercentPower   INTEGER,
       upsPhaseOutputPowerFactor       INTEGER
   }

   upsPhaseOutputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsPhaseOutputPhaseEntry 1 }

   upsPhaseOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output phase identifier."
       ::= { upsPhaseOutputPhaseEntry 2 }

   upsPhaseOutputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage in VAC, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseOutputPhaseEntry 3 }

   upsPhaseOutputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output current in 0.1 amperes drawn 
               by the load on the UPS, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseOutputPhaseEntry 4 }

   upsPhaseOutputMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 5 }

   upsPhaseOutputMinCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 6 }

   upsPhaseOutputLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output load in VA, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseOutputPhaseEntry 7 }

   upsPhaseOutputMaxLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output load in VA measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 8 }

   upsPhaseOutputMinLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output load in VA measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 9 }

   upsPhaseOutputPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the UPS load capacity in VA at 
               redundancy @ (n + x) presently being used on this 
               output phase, or -1 if it's unsupported by this UPS."
       ::= { upsPhaseOutputPhaseEntry 10 }

   upsPhaseOutputMaxPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the UPS load capacity in 
               VA measured at redundancy @ (n + x) presently 
               being used on this output phase since the last reset
               (upsPhaseResetMaxMinValues), or -1 if it's unsupported
               by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 11 }

   upsPhaseOutputMinPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum percentage of the UPS load capacity in 
               VA measured at redundancy @ (n + x) presently 
               being used on this output phase since the last reset
               (upsPhaseResetMaxMinValues), or -1 if it's unsupported
               by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 12 }

   upsPhaseOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output power in Watts, or -1 if it's
               unsupported by this UPS."
       ::= { upsPhaseOutputPhaseEntry 13 }

   upsPhaseOutputMaxPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 14 }

   upsPhaseOutputMinPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 15 }

   upsPhaseOutputPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the UPS power capacity in Watts at 
               redundancy @ (n + x) presently being used on this 
               output phase, or -1 if it's unsupported by this UPS."
       ::= { upsPhaseOutputPhaseEntry 16 }

   upsPhaseOutputMaxPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the UPS power capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this output phase since the last 
               reset (upsPhaseResetMaxMinValues), or -1 if it's
               unsupported by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 17 }

   upsPhaseOutputMinPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the UPS power capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this output phase since the last 
               reset (upsPhaseResetMaxMinValues), or -1 if it's
               unsupported by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 18 }

    upsPhaseOutputPowerFactor  OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Output power factor of the UPS in hundredth."
       ::= { upsPhaseOutputPhaseEntry 19 }

-- the upsOutletGroupStatus group

upsOutletGroupStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlet groups for the UPS."
   ::= { upsOutletGroupStatus 1 }

upsOutletGroupStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsOutletGroupStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting status of the outlet groups. The number of
       entries is contained in the upsOutletGroupStatusTableSize OID."
   ::= { upsOutletGroupStatus 2 }

upsOutletGroupStatusEntry OBJECT-TYPE
   SYNTAX UpsOutletGroupStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet group status to get."
   INDEX  { upsOutletGroupStatusIndex}
   ::= { upsOutletGroupStatusTable 1 }

UpsOutletGroupStatusEntry ::=
   SEQUENCE {
      upsOutletGroupStatusIndex          INTEGER,
      upsOutletGroupStatusName           DisplayString,
      upsOutletGroupStatusGroupState     INTEGER,
      upsOutletGroupStatusCommandPending INTEGER,
      upsOutletGroupStatusOutletType     INTEGER
   }

upsOutletGroupStatusIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet group entry."
   ::= { upsOutletGroupStatusEntry 1 }

upsOutletGroupStatusName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the outlet group. This OID is provided
       for informational purposes only. This value is set
       by the upsOutletGroupConfigName OID."
   ::= { upsOutletGroupStatusEntry  2 }

upsOutletGroupStatusGroupState OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupStatusOn      (1),
        upsOutletGroupStatusOff     (2),
        upsOutletGroupStatusUnknown (3)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the outlet group state. If the outlet
       group is on, the upsOutletGroupStatusOn (1) value will be returned. If
       the outlet group is off, the upsOutletGroupStatusOff (2) value will be
       returned. If the state of the outlet group cannot be determined, the
       upsOutletGroupStatusUnknown (3) value will be returned."

   ::= { upsOutletGroupStatusEntry 3 }

upsOutletGroupStatusCommandPending OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupCommandPending   (1),
        upsOutletGroupNoCommandPending (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the command pending
       state of the outlet group. If a command is pending on the 
       outlet group, the upsOutletGroupCommandPending (1) value
       will be returned. If there is not a command pending
       on the outlet group, the upsOutletGroupNoCommandPending (2)
       will be returned."
   ::= { upsOutletGroupStatusEntry 4 }  

upsOutletGroupStatusOutletType OBJECT-TYPE
   SYNTAX INTEGER {
        upsSwitchedOutletGroup (1),
        upsMainOutletGroup     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the type of outlet group.
       If present in the system, the main outlet group is
       'unswitched' and must be on in order for any of the switched
       outlet groups to be on. Conversely, if the main outlet group
       is off, all the switched outlet groups must also be off.
       Therefore, any commands made to the main outlet group that
       turn it off will also be applied to all switched outlet
       groups that are on, unless the state of a switched outlet
       group prevents it, in which case the command will fail."
   ::= { upsOutletGroupStatusEntry 5 }

-- the upsOutletGroupConfig group

upsOutletGroupConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlet groups for the UPS."
   ::= { upsOutletGroupConfig 1 }

upsOutletGroupConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsOutletGroupConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The list of outlet groups to configure. The number of entries
       is defined by the upsOutletGroupConfigTableSize OID."
   ::= { upsOutletGroupConfig 2  }

upsOutletGroupConfigEntry OBJECT-TYPE
   SYNTAX UpsOutletGroupConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet groups to configure."
   INDEX  { upsOutletGroupConfigIndex}
   ::= { upsOutletGroupConfigTable 1 }

UpsOutletGroupConfigEntry ::=
   SEQUENCE {
      upsOutletGroupConfigIndex                           INTEGER,
      upsOutletGroupConfigName                            DisplayString,
      upsOutletGroupConfigPowerOnDelay                    INTEGER,
      upsOutletGroupConfigPowerOffDelay                   INTEGER,
      upsOutletGroupConfigRebootDuration                  INTEGER,
      upsOutletGroupConfigMinReturnRuntime                INTEGER,
      upsOutletGroupConfigOutletType                      INTEGER,
      upsOutletGroupConfigLoadShedControlSkipOffDelay     INTEGER,
      upsOutletGroupConfigLoadShedControlAutoRestart      INTEGER,
      upsOutletGroupConfigLoadShedControlTimeOnBattery    INTEGER,
      upsOutletGroupConfigLoadShedControlRuntimeRemaining INTEGER,
      upsOutletGroupConfigLoadShedControlInOverload       INTEGER,
      upsOutletGroupConfigLoadShedTimeOnBattery           INTEGER,
      upsOutletGroupConfigLoadShedRuntimeRemaining        INTEGER
   }

upsOutletGroupConfigIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet group entry."
   ::= { upsOutletGroupConfigEntry 1 }

upsOutletGroupConfigName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The name of the outlet group."
   ::= { upsOutletGroupConfigEntry 2 }
   
upsOutletGroupConfigPowerOnDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (seconds) the outlet group will delay
       powering on when the delayed on, reboot, or shutdown command is
       applied. Allowed values vary by UPS model. The value of -1 is
       used for Never if supported by the UPS and the outlet group."
   ::= { upsOutletGroupConfigEntry 3 }

upsOutletGroupConfigPowerOffDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (seconds) the outlet group will delay
       powering off when the delayed off, reboot, or shutdown command is
       applied. Allowed values vary by UPS model. The value of -1 is
       used for Never if supported by the UPS and the outlet group."
   ::= { upsOutletGroupConfigEntry 4 }

upsOutletGroupConfigRebootDuration OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "During a reboot sequence, power is turned off and then 
       back on. This OID defines the amount of time to wait 
       (seconds) after turning the power off, at the start
       of the sequence, before initiating the power on sequence.
       Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 5 }

upsOutletGroupConfigMinReturnRuntime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "In an Outlet Group shutdown sequence, the Outlet Group cycles
       power off then on. This OID defines the minimum amount of UPS
       runtime (seconds) that is required in order to power the
       Outlet Group on. Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 6 }

upsOutletGroupConfigOutletType OBJECT-TYPE
   SYNTAX INTEGER {
        upsSwitchedOutletGroup (1),
        upsMainOutletGroup     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the type of outlet group.
       If present in the system, the main outlet group is
       'unswitched' and must be on in order for any of the switched
       outlet groups to be on. Conversely, if the main outlet group
       is off, all the switched outlet groups must also be off.
       Therefore, any commands made to the main outlet group that
       turn it off will also be applied to all switched outlet
       groups that are on, unless the state of a switched outlet
       group prevents it, in which case the command will fail."
   ::= { upsOutletGroupConfigEntry 7 }

upsOutletGroupConfigLoadShedControlSkipOffDelay OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigSkipOffDelay (1),
        upsOutletGroupConfigUseOffDelay  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group's off delay setting
       (upsOutletGroupConfigPowerOffDelay) will be used in a load
       shedding situation, where applicable."
   ::= { upsOutletGroupConfigEntry 8 }

upsOutletGroupConfigLoadShedControlAutoRestart OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigAutoRestart   (1),
        upsOutletGroupConfigManualRestart (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will automatically restart
       after a load shedding situation, where applicable."
   ::= { upsOutletGroupConfigEntry 9 }

upsOutletGroupConfigLoadShedControlTimeOnBattery OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigDisableTimeOnBatteryLoadShed (1),
        upsOutletGroupConfigEnableTimeOnBatteryLoadShed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will load shed (turn off)
       after the UPS's time on battery has exceeded the
       upsOutletGroupConfigLoadShedTimeOnBattery OID setting. The
       settings for upsOutletGroupConfigLoadShedControlSkipOffDelay
       and upsOutletGroupConfigLoadShedControlAutoRestart are valid
       for this load shed condition."
   ::= { upsOutletGroupConfigEntry 10 }

upsOutletGroupConfigLoadShedControlRuntimeRemaining OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigDisableRuntimeRemainingLoadShed (1),
        upsOutletGroupConfigEnableRuntimeRemainingLoadShed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will load shed (turn off)
       when the UPS is on battery and the remaining runtime is less
       than the upsOutletGroupConfigLoadShedRuntimeRemaining OID
       setting. The settings for
       upsOutletGroupConfigLoadShedControlSkipOffDelay and
       upsOutletGroupConfigLoadShedControlAutoRestart are valid for
       this load shed condition."
   ::= { upsOutletGroupConfigEntry 11 }

upsOutletGroupConfigLoadShedControlInOverload OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigDisableInOverloadLoadShed (1),
        upsOutletGroupConfigEnableInOverloadLoadShed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will load shed (turn off)
       when the UPS is in an overload condition. The setting for
       upsOutletGroupConfigLoadShedControlSkipOffDelay is valid for
       this load shed condition. Returns -1 if not supported by this
       outlet group."
   ::= { upsOutletGroupConfigEntry 12 }

upsOutletGroupConfigLoadShedTimeOnBattery OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When the UPS has been on battery for more time than this
       value, the outlet group will turn off if this condition is
       enabled by the upsOutletGroupConfigLoadShedControlTimeOnBattery
       OID. Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 13 }

upsOutletGroupConfigLoadShedRuntimeRemaining OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When the runtime remaining is less than this value, the outlet
       group will turn off if this condition is enabled by the
       upsOutletGroupConfigLoadShedControlRuntimeRemaining OID.
       Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 14 }

-- the upsOutletGroupControl group

upsOutletGroupControlTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlet groups for the UPS."
   ::= { upsOutletGroupControl 1 }

upsOutletGroupControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsOutletGroupControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual outlet groups. The number of
       entries is contained in the upsOutletGroupControlTableSize OID."
   ::= { upsOutletGroupControl 2 }

upsOutletGroupControlEntry OBJECT-TYPE
   SYNTAX UpsOutletGroupControlEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet group to control."
   INDEX  { upsOutletGroupControlIndex}
   ::= { upsOutletGroupControlTable 1 }

UpsOutletGroupControlEntry ::=
   SEQUENCE {
      upsOutletGroupControlIndex      INTEGER,
      upsOutletGroupControlName       DisplayString,
      upsOutletGroupControlCommand    INTEGER,
      upsOutletGroupControlOutletType INTEGER
   }

upsOutletGroupControlIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet group entry."
   ::= { upsOutletGroupControlEntry 1 }

upsOutletGroupControlName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the outlet group. This OID is provided
       for informational purposes only. This value is set
       by the upsOutletGroupConfigName OID."
   ::= { upsOutletGroupControlEntry  2 }
   
upsOutletGroupControlCommand OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupImmediateOn                    (1),
        upsOutletGroupImmediateOff                   (2),
        upsOutletGroupImmediateRebootWithOrWithoutAC (3),
        upsOutletGroupDelayedOn                      (4),
        upsOutletGroupDelayedOff                     (5),
        upsOutletGroupDelayedRebootWithOrWithoutAC   (6),
        upsOutletGroupCancelPendingCommand           (7),
        upsOutletGroupControlUnknown                 (8),
        upsOutletGroupImmediateRebootShutdown        (9),
        upsOutletGroupDelayedRebootShutdown          (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the outlet group state. If the outlet
       group is on, the upsOutletGroupImmediateOn (1) value will be returned. If
       the outlet group is off, the upsOutletGroupImmediateOff (2) value will be
       returned.
       
       If the state of the outlet group cannot be determined, the
       upsOutletGroupControlUnknown (8) value will be returned.
       
       Setting this variable to upsOutletGroupImmediateOn (1) will turn the
       outlet group on immediately.
       
       Setting this variable to upsOutletGroupImmediateOff (2) will turn the
       outlet group off immediately.
       
       Setting this variable to upsOutletGroupImmediateRebootWithOrWithoutAC (3)
       will turn the outlet group off immediately, wait the
       upsOutletGroupConfigRebootDuration OID time, wait the
       upsOutletGroupConfigPowerOnDelay OID, and then turn the outlet group on
       regardless of the AC input power on the UPS.
       
       Setting this variable to upsOutletGroupDelayedOn (4) will turn the outlet
       group on after the upsOutletGroupConfigPowerOnDelay OID has elapsed.
       
       Setting this variable to upsOutletGroupDelayedOff (5) will turn the outlet
       group off after the upsOutletGroupConfigPowerOffDelay OID has elapsed.
       
       Setting this variable to upsOutletGroupDelayedRebootWithOrWithoutAC (6)
       will turn the outlet group off after the upsOutletGroupConfigPowerOffDelay
       OID has elapsed, wait the upsOutletGroupConfigRebootDuration OID time, wait
       the upsOutletGroupConfigPowerOnDelay OID, and then turn the outlet group
       on regardless of the AC input power on the UPS.
       
       Setting this variable to upsOutletGroupCancelPendingCommand (7) will
       cause any pending command to this outlet group to be canceled.
       
       Setting this variable to upsOutletGroupImmediateRebootShutdown (9) will
       turn the outlet group off immediately, wait for the AC power to return to normal
       (a minimum of the upsOutletGroupConfigRebootDuration OID time), wait the
       upsOutletGroupConfigPowerOnDelay OID time, and then turn the outlet
       group on.
       
       Setting this variable to upsOutletGroupDelayedRebootShutdown (10) will
       turn the outlet group off after the upsOutletGroupConfigPowerOffDelay OID
       has elapsed, wait for the AC power to return to normal (a minimum of the
       upsOutletGroupConfigRebootDuration OID time), wait the
       upsOutletGroupConfigPowerOnDelay OID time, and then turn the outlet
       group on.
       
       In systems with a main outlet group, commands to the main outlet group must
       be performed with caution. It may be clearer to use the ups control commands
       available from upsAdvControl... OIDs. If any command is made to the main
       outlet group that will turn it off, one of two things will happen:
       1) If any switched outlet group is in a state that prevents this command
       from occurring on the main outlet group, the command will be rejected. Note
       that a switched outlet group being on without a command in progress is not a
       state that normally prevents the command.
       2) The command will be accepted and applied to the main outlet group and all
       switched outlet groups that are on.
       
       There is one additional special case for systems with a main outlet group.
       If the main outlet group is off and a switched outlet group is commanded to
       turn on, the on command will be applied to both the main outlet group and
       that switched outlet group."
   ::= { upsOutletGroupControlEntry 3 }

upsOutletGroupControlOutletType OBJECT-TYPE
   SYNTAX INTEGER {
        upsSwitchedOutletGroup (1),
        upsMainOutletGroup     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the type of outlet group.
       If present in the system, the main outlet group is
       'unswitched' and must be on in order for any of the switched
       outlet groups to be on. Conversely, if the main outlet group
       is off, all the switched outlet groups must also be off.
       Therefore, any commands made to the main outlet group that
       turn it off will also be applied to all switched outlet
       groups that are on, unless the state of a switched outlet
       group prevents it, in which case the command will fail."
   ::= { upsOutletGroupControlEntry 4 }

-- the upsDiagnosticIM group

upsDiagIMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Intelligence Modules in or attached to the UPS."
   ::= { upsDiagnosticIM 1 }

upsDiagIMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagIMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Intelligence Modules. The number of
       entries is contained in the upsDiagIMTableSize OID."
   ::= { upsDiagnosticIM 2 }

upsDiagIMEntry OBJECT-TYPE
   SYNTAX UpsDiagIMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics and information of an Intelligence Module."
   INDEX  { upsDiagIMIndex}
   ::= { upsDiagIMTable 1 }

UpsDiagIMEntry ::=
   SEQUENCE {
      upsDiagIMIndex             INTEGER,
      upsDiagIMType              INTEGER,
      upsDiagIMStatus            INTEGER,
      upsDiagIMFirmwareRev       DisplayString,
      upsDiagIMSlaveFirmwareRev  DisplayString,
      upsDiagIMHardwareRev       DisplayString,
      upsDiagIMSerialNum         DisplayString,
      upsDiagIMManufactureDate   DisplayString
   }      

upsDiagIMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Intelligence Module entry."
   ::= { upsDiagIMEntry 1 }

upsDiagIMType OBJECT-TYPE
   SYNTAX INTEGER {
     imUnknown    (1),
     imMIM        (2),
     imRIM        (3) 
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of the Intelligence Module.
       imUnknown(1) indicates the IM type is unknown.
       imMIM(2) indicates the IM type is a Main Intelligence Module.
       imRIM(3) indicates the IM type is Redundant Intelligence Module."
   ::= { upsDiagIMEntry  2 }
   
upsDiagIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Intelligence Module.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagIMEntry  3 }
   
upsDiagIMFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Intelligence Module."
   ::= { upsDiagIMEntry  4 }
   
upsDiagIMSlaveFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The slave firmware revision of the Intelligence Module."
   ::= { upsDiagIMEntry  5 }
   
upsDiagIMHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Intelligence Module."
   ::= { upsDiagIMEntry  6 }
   
upsDiagIMSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Intelligence Module."
   ::= { upsDiagIMEntry  7 }
   
upsDiagIMManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the Intelligence Module."
   ::= { upsDiagIMEntry  8 }
   
-- the upsDiagnosticPowerModules group

upsDiagPMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum number of Power Modules supported by the UPS."
   ::= { upsDiagnosticPowerModules 1 }

upsDiagPMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagPMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of Individual Power modules. The number of
       entries is contained in the upsDiagPMTableSize OID."
   ::= { upsDiagnosticPowerModules 2 }

upsDiagPMEntry OBJECT-TYPE
   SYNTAX UpsDiagPMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an Power Module."
   INDEX  { upsDiagPMIndex}
   ::= { upsDiagPMTable 1 }

UpsDiagPMEntry ::=
   SEQUENCE {
      upsDiagPMIndex           INTEGER,
      upsDiagPMStatus          INTEGER,
      upsDiagPMFirmwareRev     DisplayString,
      upsDiagPMHardwareRev     DisplayString,
      upsDiagPMSerialNum       DisplayString,
      upsDiagPMManufactureDate DisplayString
   }      

upsDiagPMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Power Module entry."
   ::= { upsDiagPMEntry 1 }
   
upsDiagPMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Power Module.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagPMEntry  2 }
   
upsDiagPMFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Power Module."
   ::= { upsDiagPMEntry  3 }
   
upsDiagPMHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Power Module."
   ::= { upsDiagPMEntry  4 }
   
upsDiagPMSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Power Module."
   ::= { upsDiagPMEntry  5 }
   
upsDiagPMManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the Power Module."
   ::= { upsDiagPMEntry  6 }

-- the upsDiagnosticBatteries group

upsDiagBatteryTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum number of batteries supported by the UPS."
   ::= { upsDiagnosticBatteries 1 }

upsDiagBatteryTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagBatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual batteries. The number of
       entries is contained in the upsDiagBattTableSize OID."
   ::= { upsDiagnosticBatteries 2 }

upsDiagBatteryEntry OBJECT-TYPE
   SYNTAX UpsDiagBatteryEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a battery."
   INDEX  { upsDiagBatteryIndex}
   ::= { upsDiagBatteryTable 1 }

UpsDiagBatteryEntry ::=
   SEQUENCE {
      upsDiagBatteryFrameIndex      INTEGER,
      upsDiagBatteryIndex           INTEGER,
      upsDiagBatteryStatus          INTEGER,
      upsDiagBatterySerialNumber    DisplayString,
      upsDiagBatteryFirmwareRev     DisplayString,
      upsDiagBatteryManufactureDate DisplayString,
      upsDiagBatteryType            DisplayString
   }      

upsDiagBatteryFrameIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the battery frame entry.
       Frame 0 indicates the Main frame. Extended Run (XR) frames
       start from index 1."
   ::= { upsDiagBatteryEntry 1 }
   
upsDiagBatteryIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the battery entry."
   ::= { upsDiagBatteryEntry 2 }
   
upsDiagBatteryStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown            (1),
     notInstalled       (2),
     ok                 (3),
     failed             (4),
     highTemperature    (5),
     replaceImmediately (6),
     lowCapacity        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the battery.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the battery status is OK.
       failed(4) indicates the battery status is failed.
       highTemperature(5) indicates the battery has a high temperature condition.
       replaceImmediately(6) indicates the battery must be replaced immediately.
       lowCapacity(7) indicates the battery has a low capacity."
   ::= { upsDiagBatteryEntry  3 }
   
upsDiagBatterySerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the battery."
   ::= { upsDiagBatteryEntry  4 }
   
upsDiagBatteryFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the battery."
   ::= { upsDiagBatteryEntry  5 }
   
upsDiagBatteryManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the battery."
   ::= { upsDiagBatteryEntry  6 }
   
upsDiagBatteryType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery type or rating for the battery."
   ::= { upsDiagBatteryEntry  7 }


-- the upsDiagnosticSubsystem group

upsDiagSubSysFrameTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of frames attached to the UPS including the Main frame."
   ::= { upsDiagnosticSubsystem 1 }

upsDiagSubSysFrameTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysFrameEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual XR Frames."
   ::= { upsDiagnosticSubsystem 2 }

upsDiagSubSysFrameEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysFrameEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an XR Frame."
   INDEX  { upsDiagSubSysFrameIndex}
   ::= { upsDiagSubSysFrameTable 1 }

UpsDiagSubSysFrameEntry ::=
   SEQUENCE {
      upsDiagSubSysFrameIndex                 INTEGER,
      upsDiagSubSysFrameType                  INTEGER,
      upsDiagSubSysFrameFirmwareRev           DisplayString,
      upsDiagSubSysFrameHardwareRev           DisplayString,
      upsDiagSubSysFrameSerialNum             DisplayString,
      upsDiagSubSysFrameManufactureDate       DisplayString
   }      

upsDiagSubSysFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysFrameEntry 1 }
      
upsDiagSubSysFrameType OBJECT-TYPE
   SYNTAX INTEGER {
     unknown            (1),
     notInstalled       (2),
     frameTypeMain      (3),
     frameTypeXR        (4),
     frameTypeLXR       (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of Frame.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       frameTypeMain(3) indicates the frame type is the Main Frame.
       frameTypeXR(4) indicates the frame type is an XR Frame.
       frameTypeLXR(5) indicates the frame type is an LXR Frame."
   ::= { upsDiagSubSysFrameEntry 2 }
      
upsDiagSubSysFrameFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the frame."
   ::= { upsDiagSubSysFrameEntry 3 }
      
upsDiagSubSysFrameHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the frame."
   ::= { upsDiagSubSysFrameEntry 4 }
      
upsDiagSubSysFrameSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the frame."
   ::= { upsDiagSubSysFrameEntry 5 }
      
upsDiagSubSysFrameManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the frame."
   ::= { upsDiagSubSysFrameEntry 6 }
      
upsDiagSubSysIntBypSwitchTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Internal Bypass switches attached to the UPS."
   ::= { upsDiagnosticSubsystem 3 }

upsDiagSubSysIntBypSwitchTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysIntBypSwitchEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the Internal Bypass Switch."
   ::= { upsDiagnosticSubsystem 4 }

upsDiagSubSysIntBypSwitchEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysIntBypSwitchEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of the Internal Bypass Switch."
   INDEX  { upsDiagSubSysIntBypSwitchIndex}
   ::= { upsDiagSubSysIntBypSwitchTable 1 }

UpsDiagSubSysIntBypSwitchEntry ::=
   SEQUENCE {
      upsDiagSubSysIntBypSwitchFrameIndex            INTEGER,
      upsDiagSubSysIntBypSwitchIndex                 INTEGER,
      upsDiagSubSysIntBypSwitchStatus                INTEGER,
      upsDiagSubSysIntBypSwitchFirmwareRev           DisplayString,
      upsDiagSubSysIntBypSwitchHardwareRev           DisplayString,
      upsDiagSubSysIntBypSwitchSerialNum             DisplayString,
      upsDiagSubSysIntBypSwitchManufactureDate       DisplayString
   }      

upsDiagSubSysIntBypSwitchFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysIntBypSwitchEntry 1 }
      
upsDiagSubSysIntBypSwitchIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Internal Bypass Switch index entry."
   ::= { upsDiagSubSysIntBypSwitchEntry 2 }
      
upsDiagSubSysIntBypSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Internal Bypass Switch status.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysIntBypSwitchEntry 3 }
      
upsDiagSubSysIntBypSwitchFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 4 }
      
upsDiagSubSysIntBypSwitchHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 5 }
      
upsDiagSubSysIntBypSwitchSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 6 }
      
upsDiagSubSysIntBypSwitchManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 7 }
      
upsDiagSubSysBattMonitorTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Battery Monitor Boards attached to the UPS."
   ::= { upsDiagnosticSubsystem 5 }

upsDiagSubSysBattMonitorTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysBattMonitorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the Battery Monitor Board."
   ::= { upsDiagnosticSubsystem 6 }

upsDiagSubSysBattMonitorEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysBattMonitorEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of the Battery Monitor Board."
   INDEX  { upsDiagSubSysBattMonitorIndex}
   ::= { upsDiagSubSysBattMonitorTable 1 }

UpsDiagSubSysBattMonitorEntry ::=
   SEQUENCE {
      upsDiagSubSysBattMonitorFrameIndex            INTEGER,
      upsDiagSubSysBattMonitorIndex                 INTEGER,
      upsDiagSubSysBattMonitorStatus                INTEGER,
      upsDiagSubSysBattMonitorFirmwareRev           DisplayString,
      upsDiagSubSysBattMonitorHardwareRev           DisplayString,
      upsDiagSubSysBattMonitorSerialNum             DisplayString,
      upsDiagSubSysBattMonitorManufactureDate       DisplayString
   }      

upsDiagSubSysBattMonitorFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysBattMonitorEntry 1 }
      
upsDiagSubSysBattMonitorIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 2 }
      
upsDiagSubSysBattMonitorStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Battery Monitor Board.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysBattMonitorEntry 3 }
      
upsDiagSubSysBattMonitorFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 4 }
      
upsDiagSubSysBattMonitorHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 5 }
      
upsDiagSubSysBattMonitorSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 6 }
      
upsDiagSubSysBattMonitorManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry  7 }
         
upsDiagSubSysExternalSwitchGearTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of External Switch Gears attached to the UPS."
   ::= { upsDiagnosticSubsystem 7 }

upsDiagSubSysExternalSwitchGearTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysExternalSwitchGearEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the individual External Switch Gear."
   ::= { upsDiagnosticSubsystem 8 }

upsDiagSubSysExternalSwitchGearEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysExternalSwitchGearEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an individual External Switch Gear."
   INDEX  { upsDiagSubSysExternalSwitchGearIndex}
   ::= { upsDiagSubSysExternalSwitchGearTable 1 }

UpsDiagSubSysExternalSwitchGearEntry ::=
   SEQUENCE {
      upsDiagSubSysExternalSwitchGearFrameIndex            INTEGER,
      upsDiagSubSysExternalSwitchGearIndex                 INTEGER,
      upsDiagSubSysExternalSwitchGearStatus                INTEGER,
      upsDiagSubSysExternalSwitchGearFirmwareRev           DisplayString,
      upsDiagSubSysExternalSwitchGearHardwareRev           DisplayString,
      upsDiagSubSysExternalSwitchGearSerialNum             DisplayString,
      upsDiagSubSysExternalSwitchGearManufactureDate       DisplayString
   }      

upsDiagSubSysExternalSwitchGearFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysExternalSwitchGearEntry 1 }
      
upsDiagSubSysExternalSwitchGearIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the External Switch Gear."
   ::= { upsDiagSubSysExternalSwitchGearEntry 2 }
      
upsDiagSubSysExternalSwitchGearStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the External Switch Gear.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysExternalSwitchGearEntry 3 }
      
upsDiagSubSysExternalSwitchGearFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry 4 }
      
upsDiagSubSysExternalSwitchGearHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry 5 }
      
upsDiagSubSysExternalSwitchGearSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry 6 }
      
upsDiagSubSysExternalSwitchGearManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry  7 }

upsDiagSubSysDisplayInterfaceCardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Display Interface Cards attached to the UPS."
   ::= { upsDiagnosticSubsystem 9 }

upsDiagSubSysDisplayInterfaceCardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysDisplayInterfaceCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Display Interface Cards."
   ::= { upsDiagnosticSubsystem 10 }

upsDiagSubSysDisplayInterfaceCardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysDisplayInterfaceCardEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Display Interface Card."
   INDEX  { upsDiagSubSysDisplayInterfaceCardIndex}
   ::= { upsDiagSubSysDisplayInterfaceCardTable 1 }

UpsDiagSubSysDisplayInterfaceCardEntry ::=
   SEQUENCE {
      upsDiagSubSysDisplayInterfaceCardFrameIndex            INTEGER,
      upsDiagSubSysDisplayInterfaceCardIndex                 INTEGER,
      upsDiagSubSysDisplayInterfaceCardStatus                INTEGER
   }      

upsDiagSubSysDisplayInterfaceCardFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysDisplayInterfaceCardEntry 1 }
      
upsDiagSubSysDisplayInterfaceCardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the Display Interface Card."
   ::= { upsDiagSubSysDisplayInterfaceCardEntry 2 }
      
upsDiagSubSysDisplayInterfaceCardStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Display Interface Card.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysDisplayInterfaceCardEntry 3 }
      
upsDiagSubSysDCCircuitBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC Circuit Breakers attached to the UPS."
   ::= { upsDiagnosticSubsystem 11 }

upsDiagSubSysDCCircuitBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysDCCircuitBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual DC Circuit Breakers."
   ::= { upsDiagnosticSubsystem 12 }

upsDiagSubSysDCCircuitBreakerEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysDCCircuitBreakerEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a DC Circuit Breaker."
   INDEX  { upsDiagSubSysDCCircuitBreakerIndex}
   ::= { upsDiagSubSysDCCircuitBreakerTable 1 }

UpsDiagSubSysDCCircuitBreakerEntry ::=
   SEQUENCE {
      upsDiagSubSysDCCircuitBreakerFrameIndex            INTEGER,
      upsDiagSubSysDCCircuitBreakerIndex                 INTEGER,
      upsDiagSubSysDCCircuitBreakerStatus                INTEGER
   }      

upsDiagSubSysDCCircuitBreakerFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysDCCircuitBreakerEntry 1 }
      
upsDiagSubSysDCCircuitBreakerIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the DC Circuit Breaker."
   ::= { upsDiagSubSysDCCircuitBreakerEntry 2 }
      
upsDiagSubSysDCCircuitBreakerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the DC Circuit Breaker.
       unknown(1) indicates the circuit breaker status is unknown.
       notInstalled(2) indicates the circuit breaker is not installed.
       opened(3) indicates the circuit breaker is opened.
       closed(4) indicates the circuit breaker is closed."
   ::= { upsDiagSubSysDCCircuitBreakerEntry 3 }
      
upsDiagSubSysSystemPowerSupplyTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of System Power Supplies attached to the UPS."
   ::= { upsDiagnosticSubsystem 13 }

upsDiagSubSysSystemPowerSupplyTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysSystemPowerSupplyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual System Power Supplies."
   ::= { upsDiagnosticSubsystem 14 }

upsDiagSubSysSystemPowerSupplyEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysSystemPowerSupplyEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a System Power Supply."
   INDEX  { upsDiagSubSysSystemPowerSupplyIndex}
   ::= { upsDiagSubSysSystemPowerSupplyTable 1 }

UpsDiagSubSysSystemPowerSupplyEntry ::=
   SEQUENCE {
      upsDiagSubSysSystemPowerSupplyFrameIndex            INTEGER,
      upsDiagSubSysSystemPowerSupplyIndex                 INTEGER,
      upsDiagSubSysSystemPowerSupplyStatus                INTEGER,
      upsDiagSubSysSystemPowerSupplyFirmwareRev           DisplayString,
      upsDiagSubSysSystemPowerSupplyHardwareRev           DisplayString,
      upsDiagSubSysSystemPowerSupplySerialNum             DisplayString,
      upsDiagSubSysSystemPowerSupplyManufactureDate       DisplayString
   }      

upsDiagSubSysSystemPowerSupplyFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 1 }
      
upsDiagSubSysSystemPowerSupplyIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a System Power Supply."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 2 }
      
upsDiagSubSysSystemPowerSupplyStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the System Power Supply.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 3 }
      
upsDiagSubSysSystemPowerSupplyFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 4 }
      
upsDiagSubSysSystemPowerSupplyHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 5 }
      
upsDiagSubSysSystemPowerSupplySerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 6 }
      
upsDiagSubSysSystemPowerSupplyManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry  7 }

upsDiagSubSysXRCommunicationCardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of XR Communication Cards attached to the UPS."
   ::= { upsDiagnosticSubsystem 15 }

upsDiagSubSysXRCommunicationCardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysXRCommunicationCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual XR Communication Cards."
   ::= { upsDiagnosticSubsystem 16 }

upsDiagSubSysXRCommunicationCardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysXRCommunicationCardEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an XR Communication Card."
   INDEX  { upsDiagSubSysXRCommunicationCardIndex}
   ::= { upsDiagSubSysXRCommunicationCardTable 1 }

UpsDiagSubSysXRCommunicationCardEntry ::=
   SEQUENCE {
      upsDiagSubSysXRCommunicationCardFrameIndex            INTEGER,
      upsDiagSubSysXRCommunicationCardIndex                 INTEGER,
      upsDiagSubSysXRCommunicationCardStatus                INTEGER,
      upsDiagSubSysXRCommunicationCardFirmwareRev           DisplayString,
      upsDiagSubSysXRCommunicationCardSerialNum             DisplayString
     
   }      

upsDiagSubSysXRCommunicationCardFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysXRCommunicationCardEntry 1 }
      
upsDiagSubSysXRCommunicationCardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an XR Communication Card."
   ::= { upsDiagSubSysXRCommunicationCardEntry 2 }
      
upsDiagSubSysXRCommunicationCardStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the XR Communication Card.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysXRCommunicationCardEntry 3 }

upsDiagSubSysXRCommunicationCardFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the XR Communication card."
   ::= { upsDiagSubSysXRCommunicationCardEntry 4 }
      
upsDiagSubSysXRCommunicationCardSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the XR Communication card."
   ::= { upsDiagSubSysXRCommunicationCardEntry 5 }

upsDiagSubSysExternalPowerFrameBoardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of External Power Frame Boards attached to the UPS."
   ::= { upsDiagnosticSubsystem 17 }

upsDiagSubSysExternalPowerFrameBoardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysExternalPowerFrameBoardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual External Power Frame Boards."
   ::= { upsDiagnosticSubsystem 18 }

upsDiagSubSysExternalPowerFrameBoardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysExternalPowerFrameBoardEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an External Power Frame Board."
   INDEX  { upsDiagSubSysExternalPowerFrameBoardIndex}
   ::= { upsDiagSubSysExternalPowerFrameBoardTable 1 }

UpsDiagSubSysExternalPowerFrameBoardEntry ::=
   SEQUENCE {
      upsDiagSubSysExternalPowerFrameBoardFrameIndex            INTEGER,
      upsDiagSubSysExternalPowerFrameBoardIndex                 INTEGER,
      upsDiagSubSysExternalPowerFrameBoardStatus                INTEGER
   }      

upsDiagSubSysExternalPowerFrameBoardFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysExternalPowerFrameBoardEntry 1 }
      
upsDiagSubSysExternalPowerFrameBoardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an External Power Frame Board."
   ::= { upsDiagSubSysExternalPowerFrameBoardEntry 2 }
      
upsDiagSubSysExternalPowerFrameBoardStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the External Power Frame Board.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysExternalPowerFrameBoardEntry 3 }
      
upsDiagSubSysChargerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Chargers attached to the UPS."
   ::= { upsDiagnosticSubsystem 19 }

 upsDiagSubSysChargerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysChargerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual chargers."
   ::= { upsDiagnosticSubsystem 20 }

upsDiagSubSysChargerEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysChargerEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a charger."
   INDEX  { upsDiagSubSysChargerIndex}
   ::= { upsDiagSubSysChargerTable 1 }

UpsDiagSubSysChargerEntry ::=
   SEQUENCE {
      upsDiagSubSysChargerFrameIndex            INTEGER,
      upsDiagSubSysChargerIndex                 INTEGER,
      upsDiagSubSysChargerStatus                INTEGER
   }      

upsDiagSubSysChargerFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysChargerEntry 1 }
      
upsDiagSubSysChargerIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a charger."
   ::= { upsDiagSubSysChargerEntry 2 }
      
upsDiagSubSysChargerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Charger.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysChargerEntry 3 }
      
upsDiagSubSysInverterTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Inverters attached to the UPS."
   ::= { upsDiagnosticSubsystem 21 }

upsDiagSubSysInverterTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysInverterEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Inverters."
   ::= { upsDiagnosticSubsystem 22 }

upsDiagSubSysInverterEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysInverterEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an Inverter."
   INDEX  { upsDiagSubSysInverterIndex}
   ::= { upsDiagSubSysInverterTable 1 }

UpsDiagSubSysInverterEntry ::=
   SEQUENCE {
      upsDiagSubSysInverterFrameIndex            INTEGER,
      upsDiagSubSysInverterIndex                 INTEGER,
      upsDiagSubSysInverterStatus                INTEGER,
      upsDiagSubSysInverterFirmwareRev           DisplayString,
      upsDiagSubSysInverterHardwareRev           DisplayString,
      upsDiagSubSysInverterSerialNum             DisplayString,
      upsDiagSubSysInverterManufactureDate       DisplayString
   }      

upsDiagSubSysInverterFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysInverterEntry 1 }
      
upsDiagSubSysInverterIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an Inverter."
   ::= { upsDiagSubSysInverterEntry 2 }
      
upsDiagSubSysInverterStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Inverter.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysInverterEntry 3 }
      
upsDiagSubSysInverterFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry 4 }
      
upsDiagSubSysInverterHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry 5 }
      
upsDiagSubSysInverterSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry 6 }
      
upsDiagSubSysInverterManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of manufacture for the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry  7 }

upsDiagSubSysPowerFactorCorrectionTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Power Factor Correction devices attached to the UPS."
   ::= { upsDiagnosticSubsystem 23 }

upsDiagSubSysPowerFactorCorrectionTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysPowerFactorCorrectionEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual PowerFactorCorrections."
   ::= { upsDiagnosticSubsystem 24 }

upsDiagSubSysPowerFactorCorrectionEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysPowerFactorCorrectionEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Power Factor Correction."
   INDEX  { upsDiagSubSysPowerFactorCorrectionIndex}
   ::= { upsDiagSubSysPowerFactorCorrectionTable 1 }

UpsDiagSubSysPowerFactorCorrectionEntry ::=
   SEQUENCE {
      upsDiagSubSysPowerFactorCorrectionFrameIndex            INTEGER,
      upsDiagSubSysPowerFactorCorrectionIndex                 INTEGER,
      upsDiagSubSysPowerFactorCorrectionStatus                INTEGER,
      upsDiagSubSysPowerFactorCorrectionFirmwareRev           DisplayString,
      upsDiagSubSysPowerFactorCorrectionHardwareRev           DisplayString,
      upsDiagSubSysPowerFactorCorrectionSerialNum             DisplayString,
      upsDiagSubSysPowerFactorCorrectionManufactureDate       DisplayString
   }      

upsDiagSubSysPowerFactorCorrectionFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 1 }
      
upsDiagSubSysPowerFactorCorrectionIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a Power Factor Correction."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 2 }
      
upsDiagSubSysPowerFactorCorrectionStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Power Factor Correction.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 3 }
      
upsDiagSubSysPowerFactorCorrectionFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 4 }
      
upsDiagSubSysPowerFactorCorrectionHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 5 }
      
upsDiagSubSysPowerFactorCorrectionSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 6 }
      
upsDiagSubSysPowerFactorCorrectionManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry  7 }

upsDiagSubSysNetworkComCardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Network Communication Cards attached to the UPS."
   ::= { upsDiagnosticSubsystem 25 }

upsDiagSubSysNetworkComCardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysNetworkComCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting diagnostics information of an individual Network Communication Card."
   ::= { upsDiagnosticSubsystem 26 }

upsDiagSubSysNetworkComCardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysNetworkComCardEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Network Communication Card."
   INDEX  { upsDiagSubSysNetworkComCardIndex}
   ::= { upsDiagSubSysNetworkComCardTable 1 }

UpsDiagSubSysNetworkComCardEntry ::=
   SEQUENCE {
      upsDiagSubSysNetworkComCardIndex             INTEGER,
      upsDiagSubSysNetworkComCardModelNumber       DisplayString,
      upsDiagSubSysNetworkComCardSerialNumber      DisplayString,
      upsDiagSubSysNetworkComCardDateOfManufacture DisplayString,
      upsDiagSubSysNetworkComCardHardwareRev       DisplayString,
      upsDiagSubSysNetworkComCardFirmwareAppRev    DisplayString,
      upsDiagSubSysNetworkComCardFirmwareAppOSRev  DisplayString
   }

upsDiagSubSysNetworkComCardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS network and display interface communication card index entry."
   ::= { upsDiagSubSysNetworkComCardEntry 1 }

upsDiagSubSysNetworkComCardModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the UPS network and display interface communication card.
      This value is set at the factory."
   ::= { upsDiagSubSysNetworkComCardEntry 2 }

upsDiagSubSysNetworkComCardSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the UPS network and display interface communication card.
       This value is set at the factory."
   ::= { upsDiagSubSysNetworkComCardEntry 3 }

upsDiagSubSysNetworkComCardDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the UPS network and display interface communication card was manufactured in mm/dd/yyyy format. 
       This value is set at the factory." 
   ::= { upsDiagSubSysNetworkComCardEntry 4 }

upsDiagSubSysNetworkComCardHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the UPS network and display interface communication card. 
       This value is set at the factory."
   ::= { upsDiagSubSysNetworkComCardEntry 5 }

upsDiagSubSysNetworkComCardFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the 
      UPS network and display interface communication card." 
   ::= {  upsDiagSubSysNetworkComCardEntry 6 }

upsDiagSubSysNetworkComCardFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the 
      UPS network and display interface communication card." 
   ::= {  upsDiagSubSysNetworkComCardEntry 7 }

-- the upsDiagnosticExternalDevices group

upsDiagSwitchGearStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     fail            (4),
     lostComm        (5),
     overtemp        (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       fail(4) indicates the device status has failed.
       lostComm(5) indicates the device has lost communication.
       overtemp(6) indicates the device has an over temperature condition."
   ::= { upsDiagSwitchGear  1 }
   
upsDiagSwitchGearInputSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Input Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  2 }

upsDiagSwitchGearOutputSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Output Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  3 }

upsDiagSwitchGearBypassSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Bypass Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  4 }

upsDiagSwitchGearBypassInputSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Bypass Input Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  5 }

upsDiagSwitchGearBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of switchgear breakers attached to the UPS."
   ::= { upsDiagSwitchGear 6 }

upsDiagSwitchGearBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSwitchGearBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Switchgear breaker table."
   ::= { upsDiagSwitchGear 7 }

   upsDiagSwitchGearBreakerEntry OBJECT-TYPE
      SYNTAX UpsDiagSwitchGearBreakerEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of switchgear breakers."
      INDEX  { switchgearBreakerIndex }
      ::= { upsDiagSwitchGearBreakerTable 1 }

   UpsDiagSwitchGearBreakerEntry ::=
      SEQUENCE {
         switchgearBreakerIndex 
            INTEGER,
         switchgearBreakerPresent
            INTEGER,
         switchgearBreakerName
            DisplayString
      }

   switchgearBreakerIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the switchgear breaker."
      ::= { upsDiagSwitchGearBreakerEntry 1 }

   switchgearBreakerPresent OBJECT-TYPE
      SYNTAX INTEGER {
         notPresent (1),
         present    (2)    
      }     
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Indicates if the switchgear breaker is present.
         notPresent (1) indicates that the breaker is not present.
         present (2) indicates that the breaker is present."
      ::= { upsDiagSwitchGearBreakerEntry 2 }

   switchgearBreakerName OBJECT-TYPE
      SYNTAX DisplayString 
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The name of the switchgear breaker."
      ::= { upsDiagSwitchGearBreakerEntry 3 }


upsDiagSubFeedBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of subfeed breakers attached to the UPS."
   ::= { upsDiagSwitchGear 8 }

upsDiagSubFeedBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubFeedBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Subfeed breaker table."
   ::= { upsDiagSwitchGear 9 }

   upsDiagSubFeedBreakerEntry OBJECT-TYPE
      SYNTAX UpsDiagSubFeedBreakerEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of subfeed breakers."
      INDEX  { subfeedBreakerIndex }
      ::= { upsDiagSubFeedBreakerTable 1 }

   UpsDiagSubFeedBreakerEntry ::=
      SEQUENCE {
         subfeedBreakerIndex 
            INTEGER,
         subfeedBreakerPresent
            INTEGER,
         subfeedBreakerRating
            INTEGER,
         subfeedBreakerUpperAcceptPowerWarning
            INTEGER,
         subfeedBreakerUpperAcceptPowerCritical
            INTEGER
      }

   subfeedBreakerIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the subfeed breakers."
      ::= { upsDiagSubFeedBreakerEntry 1 }

   subfeedBreakerPresent OBJECT-TYPE
      SYNTAX INTEGER {
         notPresent (1),
         present    (2)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Indicates if the subfeed breaker is present.
         notPresent (1) indicates that the breaker is not present.
         present (2) indicates that the breaker is present."
      ::= { upsDiagSubFeedBreakerEntry 2 }

   subfeedBreakerRating OBJECT-TYPE
      SYNTAX INTEGER  
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The current rating of the installed subfeed breaker."
      ::= { upsDiagSubFeedBreakerEntry 3 }

   subfeedBreakerUpperAcceptPowerWarning OBJECT-TYPE
      SYNTAX INTEGER (0..100)
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The maximum acceptable load before warning is issued.
         Expressed as percent of the subfeed breaker rating."
      ::= { upsDiagSubFeedBreakerEntry 4 }



   subfeedBreakerUpperAcceptPowerCritical OBJECT-TYPE
      SYNTAX INTEGER (0..125)
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The maximum load before a critical alarm occurs.
         Expressed as percent of the subfeed breaker rating."
      ::= { upsDiagSubFeedBreakerEntry 5 } 



upsDiagSwitchGearInstallationLoadPct OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual output load expressed as a percentage of the rating of the UPS."
   ::= { upsDiagSwitchGear 10 }


 
upsDiagMCCBBoxStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the MCCB Box (Molded Case Circuit Breaker Box) external device.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       opened(3) indicates the circuit is opened.
       closed(4) indicates the circuit is closed."
   ::= { upsDiagMCCBBox  1 }

upsDiagTransformerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     fail            (4),
     lostComm        (5),
     overtemp        (6),
     opened          (7),
     closed          (8)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the External Transformer.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       fail(4) indicates the device status has failed.
       lostComm(5) indicates the device has lost communication.
       overtemp(6) indicates the device has an over temperature condition.
       opened(7) indicates the circuit is opened.
       closed(8) indicates the circuit is closed."
   ::= { upsDiagTransformer  1 }



-- the upsDiagnosticComBus group

upsDiagComBusInternalMIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the internal MIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  1 }

upsDiagComBusInternalRIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the internal RIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  2 }

upsDiagComBusMIMtoRIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the MIM to RIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  3 }

upsDiagComBusExternalMIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the external MIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  4 }

upsDiagComBusExternalRIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the external RIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  5 }

-- the upsParallelSystem group

upsParallelSysLocalAddress OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Defines the UPS ID number in the parallel system."
   ::= { upsParallelSystem  1 }

upsParallelSysRemoteAddress OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Defines the total number of UPSs in parallel."
   ::= { upsParallelSystem  2 }

upsParallelSysRedundancy OBJECT-TYPE
   SYNTAX INTEGER {
      nplus0   (1),
      nplus1   (2),
      nplus2   (3),
      nplus3   (4),
      nplus4   (5),
      nplus5   (6)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The redundancy warning level for paralleled UPS
      nplus0 (1) indicates that there are no redundant units.
      nplus1 (2) indicates that there is one redundant unit.
      nplus2 (3) indicates that there are two redundant units.
      nplus3 (4) indicates that there are three redundant units.
      nplus4 (5) indicates that there are four redundant unit.
      nplus5 (6) indicates that there are five redundant units."
   ::= { upsParallelSystem  3 }


upsParallelInputMaximumCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Maximum input RMS current of the parallel system
       measured in Amperes."
   ::= { upsParallelSystem  4 }

upsParallelTotalOutputPower OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The Total Ouptut power of UPS in KW 
       when UPS are configured in parallel
       or -1 if it's unsupported by this UPS."
       ::= { upsParallelSystem 5 }

upsParallelTotalOutputApparentPower OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The Total Ouptut Apparent power of UPS in kVA 
       when UPS are configured in parallel 
       or -1 if it's unsupported by this UPS."
       ::= { upsParallelSystem 6 }   
   
-- Parallel Input Phase Table

   upsParallelInputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsParallelInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries."
       ::= { upsParallelSystem 7 }

   upsParallelInputPhaseEntry OBJECT-TYPE
       SYNTAX     UpsParallelInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input phase."
       INDEX { upsParallelInputPhaseTableIndex, upsParallelInputPhaseIndex }
       ::= { upsParallelInputPhaseTable 1 }

   UpsParallelInputPhaseEntry ::= SEQUENCE {
       upsParallelInputPhaseTableIndex    INTEGER,
       upsParallelInputPhaseIndex         INTEGER,
       upsParallelInputCurrent            INTEGER,
       upsParallelInputActivePower        INTEGER,
       upsParallelInputApparentPower      INTEGER,
       upsParallelInputVoltage            INTEGER,
       upsParallelInputMaxVoltage         INTEGER,
       upsParallelInputMaxCurrent         INTEGER,
       upsParallelInputTotalActivePower   INTEGER,
       upsParallelInputTotalApparentPower INTEGER
   }

   upsParallelInputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The parallel unit identifier."
       ::= { upsParallelInputPhaseEntry 1 }

   upsParallelInputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input phase identifier."
       ::= { upsParallelInputPhaseEntry 2 }


   upsParallelInputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input current in amperes, or -1 if it's
               unsupported by this UPS."
       ::= { upsParallelInputPhaseEntry 3 }

   upsParallelInputActivePower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input power in kW, or -1 if it's
               unsupported by this UPS."
       ::= { upsParallelInputPhaseEntry 4 }

    upsParallelInputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input apparent power in kVA, or -1 if it's
               unsupported by this UPS."
       ::= { upsParallelInputPhaseEntry 5 }

    upsParallelInputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage of UPS in volts, or -1 if it's
               unsupported by this UPS."
       ::= { upsParallelInputPhaseEntry 6 }

    upsParallelInputMaxVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The peak input voltage in VAC measured since the last reset,
               or -1 if it's unsupported by this UPS."
       ::= { upsParallelInputPhaseEntry 7 }

    upsParallelInputMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The peak input current in amperes measured since last reset, 
               or -1 if it's unsupported by this UPS."
       ::= { upsParallelInputPhaseEntry 8 }

   upsParallelInputTotalActivePower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "Total active input power of the parallel system in kW."
       ::= { upsParallelInputPhaseEntry 9 }

    upsParallelInputTotalApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "Total apparent input power of the parallel system in kVA."
       ::= { upsParallelInputPhaseEntry 10 }


-- Parallel Output Phase Table

   upsParallelOutputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsParallelOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of
               entries is given by the sum of the upsPhaseNumOutputPhases."
       ::= { upsParallelSystem 8 }

   upsParallelOutputPhaseEntry OBJECT-TYPE
       SYNTAX     UpsParallelOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output phase."
       INDEX { upsParallelOutputPhaseTableIndex, upsParallelOutputPhaseIndex }
       ::= { upsParallelOutputPhaseTable 1 }

   UpsParallelOutputPhaseEntry ::= SEQUENCE {
       upsParallelOutputPhaseTableIndex INTEGER,
       upsParallelOutputPhaseIndex      INTEGER,
       upsParallelOutputCurrent         INTEGER,
       upsParallelOutputLoad            INTEGER,
       upsParallelOutputPercentLoad     INTEGER,
       upsParallelOutputPower           INTEGER
   }

   upsParallelOutputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsParallelOutputPhaseEntry 1 }

   upsParallelOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output phase identifier."
       ::= { upsParallelOutputPhaseEntry 2 }

   upsParallelOutputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output current in amperes drawn 
               by the load on the UPS, or -1 if it's unsupported
               by this UPS."
       ::= { upsParallelOutputPhaseEntry 3 }

   upsParallelOutputLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output load in VA, or -1 if it's unsupported
               by this UPS."
       ::= { upsParallelOutputPhaseEntry 4 }

   upsParallelOutputPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the UPS load capacity in VA at 
               present redundancy being used on this output phase, 
               or -1 if it's unsupported by this UPS."
       ::= { upsParallelOutputPhaseEntry 5 }

   upsParallelOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output power in Watts, or -1 if it's
               unsupported by this UPS."
       ::= { upsParallelOutputPhaseEntry 6 }

   -- Parallel Output Apparent Power Table

   upsParallelOutputApparentPowerTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsParallelOutputApparentPowerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of entries
               is given by the value of upsOutputNumPhases."
       ::= { upsParallelSystem 9 }

   upsParallelOutputApparentPowerEntry OBJECT-TYPE
       SYNTAX     UpsParallelOutputApparentPowerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output."
       INDEX { upsParallelOutputApparentPowerTableIndex }
       ::= { upsParallelOutputApparentPowerTable 1 }

   UpsParallelOutputApparentPowerEntry ::= SEQUENCE {
       upsParallelOutputApparentPowerTableIndex         INTEGER,
       upsParallelOutputApparentPower                   INTEGER
   }

   upsParallelOutputApparentPowerTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The UPS parallel output identifier."
       ::= { upsParallelOutputApparentPowerEntry 1 }

   upsParallelOutputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The apparent power of each of UPS in kVA
               when UPS are configured in parallel."
       ::= { upsParallelOutputApparentPowerEntry 2 }


upsParallelDiagSubSysBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsParallelDiagSubSysBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of parallel Circuit Breakers."
   ::= { upsParallelSystem 10 }

upsParallelDiagSubSysBreakerEntry OBJECT-TYPE
   SYNTAX UpsParallelDiagSubSysBreakerEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of Circuit Breaker."
   INDEX  { upsParallelDiagSubSysBreakerFrameIndex, upsParallelDiagSubSysBreakerIndex}
   ::= { upsParallelDiagSubSysBreakerTable 1 }

UpsParallelDiagSubSysBreakerEntry ::=
   SEQUENCE {
      upsParallelDiagSubSysBreakerFrameIndex            INTEGER,
      upsParallelDiagSubSysBreakerIndex                 INTEGER,
      upsParallelDiagSubSysBreakerStatus                INTEGER,
      upsParallelDiagSubSysBreakerName                  DisplayString
   }      

upsParallelDiagSubSysBreakerFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Parallel UPS index entry."
   ::= { upsParallelDiagSubSysBreakerEntry 1 }
      
upsParallelDiagSubSysBreakerIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the Circuit Breaker."
   ::= { upsParallelDiagSubSysBreakerEntry 2 }
      
upsParallelDiagSubSysBreakerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Circuit Breaker.
       unknown(1) indicates the circuit breaker status is unknown.
       notInstalled(2) indicates the circuit breaker is not installed.
       opened(3) indicates the circuit breaker is opened.
       closed(4) indicates the circuit breaker is closed."
   ::= { upsParallelDiagSubSysBreakerEntry 3 }
      
upsParallelDiagSubSysBreakerName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of Circuit Breaker."
   ::= { upsParallelDiagSubSysBreakerEntry 4 }

upsParallelOutputTotalPercentLoad OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The percentage of the UPS total load capacity in kVA 
        or -1 if it's unsupported by this UPS."
       ::= { upsParallelSystem 11 }

-- Parallel Output Active Power Table
  
upsParallelOutputActivePowerTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF UpsParallelOutputActivePowerEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
      "A list of output table entries.  The number of entries
       is given by the value of upsParallelSysRemoteAddress."
   ::= { upsParallelSystem 12 }

upsParallelOutputActivePowerEntry OBJECT-TYPE
   SYNTAX     UpsParallelOutputActivePowerEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
      "An entry containing information applicable to a
       particular output."
       INDEX { upsParallelOutputActivePowerTableIndex }
   ::= { upsParallelOutputActivePowerTable 1 }

UpsParallelOutputActivePowerEntry ::= SEQUENCE {
      upsParallelOutputActivePowerTableIndex         INTEGER,
      upsParallelOutputActivePower                   INTEGER
   }

upsParallelOutputActivePowerTableIndex OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The UPS parallel output identifier."
   ::= { upsParallelOutputActivePowerEntry 1 }

upsParallelOutputActivePower OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The active power of each UPS in kW
       when UPSs are configured in parallel."
   ::= { upsParallelOutputActivePowerEntry 2 }

upsParallelSysSwitchGearInstallationLoadPct OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual output load expressed as a percentage of the rating of the
       Parallel UPS system."
   ::= { upsParallelSystem 13 }
   


upsParallelSysRedundancyStatus OBJECT-TYPE
   SYNTAX INTEGER {
      nplus0   (1),
      nplus1   (2),
      nplus2   (3),
      nplus3   (4),
      nplus4   (5),
      nplus5   (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
     "Displays the number of backup or redundant UPSs set up on the parallel system.
      nplus0 (1) no redundant units.
      nplus1 (2) one redundant unit.
      nplus2 (3) two redundant units.
      nplus3 (4) three redundant units.
      nplus4 (5) four redundant units.
      nplus5 (6) five redundant units."
   ::= { upsParallelSystem  14 }
   
upsParallelSysName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An ID string for the group of UPS units in the same parallel system.
	   Some products do not allow write operations for this OID."
   ::= { upsParallelSystem 15 }      

  
 

-- the upsPhysicalLayout group
upsIOFrameLayoutPositionID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Defines the position ID of UPS frame."
   ::= { upsPhysicalLayout 1 }

upsBottomFeedFrameLayoutPositionID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Defines the position ID of bottom feed frame."
   ::= { upsPhysicalLayout 2 }

upsSwitchGearLayoutPositionID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Defines the position ID of switchgear."
   ::= { upsPhysicalLayout 3 }

-- the upsBatteryFrameLayoutTable subgroup
upsBatteryFrameLayoutTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of battery frames."
   ::= { upsPhysicalLayout 4 }

upsBatteryFrameLayoutTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsBatteryFrameLayoutEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Battery frame layout position ID table."
   ::= { upsPhysicalLayout 5 }

   upsBatteryFrameLayoutEntry OBJECT-TYPE
      SYNTAX UpsBatteryFrameLayoutEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of layout position IDs of battery frames."
      INDEX  { batteryFrameIndex }
      ::= { upsBatteryFrameLayoutTable 1 }

   UpsBatteryFrameLayoutEntry ::=
      SEQUENCE {
         batteryFrameIndex 
            INTEGER,
         batteryFramePositionID
            INTEGER
      }

   batteryFrameIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the battery frame."
      ::= { upsBatteryFrameLayoutEntry 1 }

   batteryFramePositionID OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Defines the position ID of each of the battery frames in the row."
      ::= { upsBatteryFrameLayoutEntry 2 }

-- the upsSideCarFrameLayoutTable subgroup
upsSideCarFrameLayoutTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of sidecar frames."
   ::= { upsPhysicalLayout 6 }

upsSideCarFrameLayoutTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsSideCarFrameLayoutEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Sidecar frame layout position ID table."
   ::= { upsPhysicalLayout 7 }

   upsSideCarFrameLayoutEntry OBJECT-TYPE
      SYNTAX UpsSideCarFrameLayoutEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of sidecar frame layout position IDs."
      INDEX  { sideCarFrameIndex }
      ::= { upsSideCarFrameLayoutTable 1 }

   UpsSideCarFrameLayoutEntry ::=
      SEQUENCE {
         sideCarFrameIndex 
            INTEGER,
         sideCarFramePositionID
            INTEGER
      }

   sideCarFrameIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the sidecar frame."
      ::= { upsSideCarFrameLayoutEntry 1 }

   sideCarFramePositionID OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Defines the position ID of each of the sidecar frames in the row."
      ::= { upsSideCarFrameLayoutEntry 2 }

-- the upsPowerFrameLayoutTable subgroup
upsPowerFrameLayoutTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of power frames."
   ::= { upsPhysicalLayout 8 }

upsPowerFrameLayoutTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsPowerFrameLayoutEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Power frame layout position ID table."
   ::= { upsPhysicalLayout 9 }

   upsPowerFrameLayoutEntry OBJECT-TYPE
      SYNTAX UpsPowerFrameLayoutEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of power frame layout position IDs."
      INDEX  { powerFrameIndex }
      ::= { upsPowerFrameLayoutTable 1 }

   UpsPowerFrameLayoutEntry ::=
      SEQUENCE {
         powerFrameIndex 
            INTEGER,
         powerFramePositionID
            INTEGER
      }

   powerFrameIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the power frame."
      ::= { upsPowerFrameLayoutEntry 1 }

   powerFramePositionID OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Defines the position ID of each of the power frames in the row."
      ::= { upsPowerFrameLayoutEntry 2 }

-- the upsIntegratedATS group

upsIntegratedATSSelectedSource OBJECT-TYPE
    SYNTAX INTEGER  {
        noSourceSelected       (1),
        unknown                (2),
        sourceA                (3),
        sourceB                (4)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The source which is currently selected by the ATS to supply the UPS."
   ::= { upsIntegratedATS 1 }


upsIntegratedATSPreferredSource OBJECT-TYPE
   SYNTAX INTEGER {
        upsIntegratedATSNoSourcePreference  (1),
        upsIntegratedATSPreferSourceA       (2),
        upsIntegratedATSPreferSourceB       (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The preferred source of power when both sources are OK."
   ::= { upsIntegratedATS 2 }

upsIntegratedATSUpsReturnStaggering OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This is a delay factor applied to the retransfer of this UPS with integrated ATS.
       When multiple UPSs are in use from a single source, each UPS can have a unique delay value,
       which will reduce inrush by preventing all UPSs from transferring at the same time."
   ::= { upsIntegratedATS 3 }

upsIntegratedATSSourceTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input sources for this integrated ATS."
   ::= { upsIntegratedATS 4 }

upsIntegratedATSSourceTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsIntegratedATSSourceEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting status and settings for the ATS input sources.
       The number of entries is contained in the upsIntegratedATSSourceTableSize OID."
   ::= { upsIntegratedATS 5 }

upsIntegratedATSSourceEntry OBJECT-TYPE
   SYNTAX UpsIntegratedATSSourceEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input source status to get."
   INDEX  { upsIntegratedATSSourceIndex}
   ::= { upsIntegratedATSSourceTable 1 }

UpsIntegratedATSSourceEntry ::=
   SEQUENCE {
      upsIntegratedATSSourceIndex          INTEGER,
      upsIntegratedATSSourceName           DisplayString,
      upsIntegratedATSSourceStatus         INTEGER,
      upsIntegratedATSLineFailDelay        INTEGER,
      upsIntegratedATSLineStabilityDelay   INTEGER
   }

upsIntegratedATSSourceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the input source entry."
   ::= { upsIntegratedATSSourceEntry 1 }

upsIntegratedATSSourceName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the input source. This OID is provided
       for informational purposes only."
   ::= { upsIntegratedATSSourceEntry  2 }

upsIntegratedATSSourceStatus OBJECT-TYPE
   SYNTAX INTEGER {
        upsIntegratedATSSourceGood      (1),
        upsIntegratedATSSourceBad       (2),
        upsIntegratedATSSourceUnknown   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the input source status."
   ::= { upsIntegratedATSSourceEntry  3 }

upsIntegratedATSLineFailDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay between a selected input source becoming bad, and the ATS switching away from that source.
       This delay is used to make sure that the line has truly failed before the ATS will be switched.
       Specified in seconds."
   ::= { upsIntegratedATSSourceEntry 4 }

upsIntegratedATSLineStabilityDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay between an unselected input source becoming good, and the ATS switching to that source.
       This delay is used to make sure that the line has truly returned before the ATS will be switched.
       Specified in seconds."
   ::= { upsIntegratedATSSourceEntry 5 }

-- the serialPort2Config group

serialPort2Mode OBJECT-TYPE
   SYNTAX INTEGER  {
      localConsole(1),
      passthrough(2)
   }
   ACCESS read-write
   STATUS obsolete
   DESCRIPTION
      "Setting this variable to passthrough will enable mini's port2
       behave like a UPS port. Choosing localConsole will enable the port
       to be used as local console."
      ::= { serialPort2Config 1 }
-- the serialPort2Control group

setPulseOnTXD OBJECT-TYPE
   SYNTAX INTEGER  {
      noSetPulseOnTXD(1),
      setPulseOnTXD(2),
      setTXDLow(3),
      setTXDHigh(4)

   }
   ACCESS read-write
   STATUS obsolete
   DESCRIPTION
      "Setting this variable to setPulseOnTXD(2) 
       causes adapter to generate a PULSE on TXD pin of serial port 2.
       The duration in the prototype implementation will be 1 second.

       Setting this value to noSetPulseOnTXD(1) has no
       effect.
      
       The value noSetPulseOnTXD(1) will always be returned
       when the variable is read.

       Setting this value to setTXDLow(3), or setTXDHigh(4) will keep TXD
       always low or high respectively."
      ::= { serialPort2Control 1 }

-- the sPDUIdent group

sPDUIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the PDU. This value 
       is set at the factory."
   ::= { sPDUIdent 1 }

sPDUIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An 8 byte ID string identifying the PDU firmware revision. 
       This value is set at the factory." 
   ::= {  sPDUIdent 2 }


sPDUIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the PDU was manufactured in mm/dd/yy format.
       This value is set at the factory. The year 2000 will be 
       represented by 00." 
   ::= { sPDUIdent 3 }
   
sPDUIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 10-character string identifying the model number of 
       the PDU internal. This value is set at the factory."
   ::= { sPDUIdent 4 }

sPDUIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 12-character string identifying the serial number of 
       the PDU internal microprocessor. This value is set at
       the factory."
   ::= { sPDUIdent 5 }
   

-- the sPDUMasterControl group

sPDUMasterControlSwitch  OBJECT-TYPE
  SYNTAX INTEGER       {
      turnAllOnNow              (1),
      turnAllOnSequence         (2),
      turnAllOffNow             (3),
      rebootAllNow              (4),
      rebootAllSequence         (5),
      noCommand                 (6),
      turnAllOffSequence        (7)
   }
   
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to turnAllOnNow (1) will turn all outlets
       on immediately.
       
       Setting this OID to turnAllOnSequence (2) will turn all outlets
       on as defined by each outlet's sPDUOutletPowerOnTime OID value.
       
       Setting this OID to turnAllOff (3) will turn all outlets
       off immediately.
       
       Setting this OID to rebootAllNow (4) will reboot all outlets
       immediately.
       
       For MasterSwitch firmware version 1.X, setting this OID to 
       rebootAllSequence (5) reboots all outlets, with power returned 
       to the outlets in the sequence defined by each outlet's 
       sPDUOutletPowerOnTime OID value.
       
       For MasterSwitch firmware version 2.X, setting this OID to 
       rebootAllSequence (5) will cause a turnAllOffSequence to be performed. 
       Once all outlets are off, the MasterSwitch will then delay the 
       sPDUMasterConfigReboot OID time, and then perform a turnAllOnSequence.    

       For MasterSwitch firmware version 2.X, setting this OID to 
       turnAllOffSequence (7) will turn all outlets off as defined by 
       each outlet's sPDUOutletPowerOffTime OID value.
       
       For MasterSwitch firmware version 1.X, setting this OID to 
       turnAllOffSequence (7) will have no effect.

       Getting this OID will return the noCommand (6) value."
              
   ::= { sPDUMasterControl 1 }

   
sPDUMasterState  OBJECT-TYPE
   SYNTAX DisplayString       
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
          "Getting this OID will cause the status of all outlets to be 
          returned. This OID is provided for informational purposes only.
          To change the outlet state, the user should use the sPDUOutletCtl
          OID in the sPDUOutletControlTable.

          The format of the data returned is a character string consisting
          of the word 'On' if the outlet is on or 'Off' if the outlet is
          off. At least one space will delimit each outlet entry in the 
          string. 
          
          If the outlet states are unknown, the character string 'Unknown'
          will be returned. This signifies that there is an inconsistency 
          in the PDU. In the rare case that this should happen, the user 
          is advised to shut down all equipment powered by the PDU and 
          then cycle the PDU's power. This will put the PDU in a consistent
          state."
           
   ::= { sPDUMasterControl 2 }

sPDUMasterPending    OBJECT-TYPE
   SYNTAX DisplayString       
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
          "Getting this OID will cause the command pending status of all outlets to be returned.

          The format of the data returned is a character string consisting
          of the word 'Yes' if a command is pending for the outlet or 'No'
          if there is no command pending for the outlet. At least one 
          space will delimit each outlet entry in the string. 
          
          If the pending states are unknown, the character string 'Unknown'
          will be returned. This signifies that there is an inconsistency 
          in the PDU. In the rare case that this should happen, the user 
          is advised to shut down all equipment powered by the PDU and then
          cycle the PDU's power. This will put the PDU in a consistent state."
  ::= { sPDUMasterControl 3 }


-- the sPDUMasterConfig group
   
sPDUMasterConfigPowerOn  OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in seconds, between when
        power is provided to the PDU and when the PDU
        provides basic master power to the outlets.       
       
       Allowed values are:

       -1 never apply power automatically.
       0 apply power immediately.
       15 apply power in 15 seconds.
       30 apply power in 30 seconds.
       45 apply power in 45 seconds.
       60 apply power in 60 seconds  (1 minute).
       120 apply power in 120 seconds (2 minutes).
       300 apply power in 300 seconds (5 minutes).
       
       If a value other than a supported value is provided in a 
       set request, the PDU interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
       
   ::= { sPDUMasterConfig 1 }

sPDUMasterConfigReboot   OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "During a reboot sequence, power is turned off and then 
       back on. This OID defines the amount of time to wait, 
       in seconds, after turning the power off, at the start
       of the sequence, before turning power back on, at the
       end of the reboot sequence.       
       
       Allowed values are:
       
       5 wait 5 seconds between off/on.
       10 wait 10 seconds between off/on.
       15 wait 15 seconds between off/on.
       20 wait 20 seconds between off/on.
       30 wait 30 seconds between off/on.
       45 wait 45 seconds between off/on.
       60 wait 60 seconds (1 minute) between off/on.
       
       If a value other than a supported value is provided in a 
       set request, the PDU interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used.

       This OID is read-only for the MasterSwitch version 2.X and is the 
       maximum sPDUOutletRebootDuration OID of the individual outlets."
       
   ::= { sPDUMasterConfig 2 }
   
sPDUMasterConfigPDUName  OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the PDU."
   ::= { sPDUMasterConfig 3 }



-- the sPDUOutletControl group
sPDUOutletControlTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlets for the PDU."
   ::= { sPDUOutletControl 1 }

   
sPDUOutletControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual outlet switches. The number of
       entries is contained in the sPDUOutletControlTableSize OID."
   ::= { sPDUOutletControl 2 }

sPDUOutletControlEntry OBJECT-TYPE
   SYNTAX SPDUOutletControlEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to control."
   INDEX  { sPDUOutletControlIndex}
   ::= { sPDUOutletControlTable 1 }

SPDUOutletControlEntry ::=
   SEQUENCE {
      sPDUOutletControlIndex  INTEGER,
      sPDUOutletPending       INTEGER,
      sPDUOutletCtl           INTEGER,
      sPDUOutletCtlName       DisplayString    
   }      

sPDUOutletControlIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletControlEntry 1 }
   
sPDUOutletPending OBJECT-TYPE
   SYNTAX INTEGER{
        commandPending        (1),
        noCommandPending      (2),
        commandPendingUnknown (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Reports whether the current outlet has a pending command.
      
       If the commandPendingUnknown (3) value is returned, all 
       devices powered by the PDU should be shut down. The PDU's
       power should then be cycled to clear this condition."
       
   ::= { sPDUOutletControlEntry 2 }
   
sPDUOutletCtl OBJECT-TYPE
   SYNTAX INTEGER {
        outletOn              (1),
        outletOff             (2),
        outletReboot          (3),
        outletUnknown         (4),
        outletOnWithDelay     (5),
        outletOffWithDelay    (6),
        outletRebootWithDelay (7)
   }     

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
       the outlet is on, the outletOn (1) value will be returned.
       If the outlet is off, the outletOff (2) value will be
       returned. 
       
       If the state of the outlet cannot be determined, the 
       outletUnknown (4) value will be returned. If the 
       outletUnknown condition should occur, all devices 
       powered by the PDU should be shut down. The PDU's power 
       should then be cycled to clear this condition.
       
       Setting this variable to outletOn (1) will turn the outlet on.
       
       Setting this variable to outletOff (2) will turn the outlet off. 

       Setting this variable to outletReboot (3) will reboot the outlet.
      
       Setting this variable to outletOnWithDelay (5) will turn the outlet on
       after the sPDUOutletPowerOnTime OID has elapsed. This option is not
       valid for MasterSwitch firmware version 1.X.

       Setting this variable to outletOffWithDelay (6) will turn the outlet off
       after the sPDUOutletPowerOffTime OID has elapsed. This option is not valid
       for MasterSwitch firmware version 1.X.

       Setting this variable to outletRebootWithDelay (7) will turn the outlet off
       after the sPDUOutletPowerOffTime OID has elapsed, wait the sPDUOutletRebootDuration
       OID time, then turn the outlet back on.  
       This option is not valid for MasterSwitch firmware version 1.X."

   ::= { sPDUOutletControlEntry 3 }

sPDUOutletCtlName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. Maximum size is 20 characters.
       This OID is provided for informational purposes only.
       This value is set by the sPDUOutletName OID."
       
   ::= { sPDUOutletControlEntry  4 }

-- the sPDUOutletConfig group
sPDUOutletConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlets for the PDU."
   ::= { sPDUOutletConfig 1 }

sPDUOutletConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The list of outlets to configure. The number of
       entries is defined by the sPDUOutletConfigTableSize
       OID."
       
   ::= { sPDUOutletConfig 2  }

sPDUOutletConfigEntry OBJECT-TYPE
   SYNTAX SPDUOutletConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to control."
   INDEX  { sPDUOutletConfigIndex}
   ::= { sPDUOutletConfigTable 1 }

SPDUOutletConfigEntry ::=
   SEQUENCE {
      sPDUOutletConfigIndex    INTEGER,
      sPDUOutletPowerOnTime    INTEGER,
      sPDUOutletName           DisplayString,
      sPDUOutletPowerOffTime   INTEGER,
      sPDUOutletRebootDuration INTEGER
   }      

sPDUOutletConfigIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletConfigEntry 1 }
   
sPDUOutletPowerOnTime OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (in seconds) the outlet will delay 
       powering on when the MasterSwitch is powered on.
              
       Allowed values are:
       
       -1 never power on automatically.
       0  power on with the Master Switch.
       15 power on 15 seconds after the MasterSwitch has power applied.
       30 power on 30 seconds after the MasterSwitch has power applied.
       45 power on 45 seconds after the MasterSwitch has power applied.
       60 power on 60 seconds (1 minute) after the MasterSwitch has power applied.
       120 power on 120 seconds (2 minutes) after the MasterSwitch has power applied.
       300 power on 300 seconds (5 minutes) after the MasterSwitch has power applied.
       
       If a value other than a supported value is provided in a 
       set request, the PDU interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."

   ::= { sPDUOutletConfigEntry 2 }
   
sPDUOutletName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. Maximum size is 20 characters."

   ::= { sPDUOutletConfigEntry  3 }

sPDUOutletPowerOffTime OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (in seconds) the outlet will delay 
       powering off.
              
       Allowed values are:
       
       -1 never power off automatically.
       0  power off with the MasterSwitch.
       15 power off 15 seconds after being commanded.
       30 power off 30 seconds after being commanded.
       45 power off 45 seconds after being commanded.
       60 power off 60 seconds (1 minute) after being commanded.
       120 power off 120 seconds (2 minutes) after being commanded.
       300 power off 300 seconds (5 minutes) after being commanded.
       
       If a value other than a supported value is provided in a 
       set request, the PDU interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used.
       
       This OID is not available for MasterSwitch firmware version 1.X."

   ::= { sPDUOutletConfigEntry 4 }

sPDUOutletRebootDuration OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "During a reboot sequence, power is turned off and then 
       back on. This OID defines the amount of time to wait, 
       in seconds, after turning the power off, at the start
       of the sequence, before turning power back on, at the
       end of the reboot sequence.       
       
       Allowed values are:
       
       5 wait 5 seconds between off/on.
       10 wait 10 seconds between off/on.
       15 wait 15 seconds between off/on.
       20 wait 20 seconds between off/on.
       30 wait 30 seconds between off/on.
       45 wait 45 seconds between off/on.
       60 wait 60 seconds (1 minute) between off/on.
       
       If a value other than a supported value is provided in a 
       set request, the PDU interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used.

       This OID is not available for MasterSwitch firmware version 1.X."
       
   ::= { sPDUOutletConfigEntry 5 }


-- the sPDUIdentVM group

sPDUIdentVMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch VMs controllable
       by this IP address."
   ::= { sPDUIdentVM 1 }

   
sPDUIdentVMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUIdentVMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual MasterSwitch VMs. 
       The number of entries is contained in the 
       sPDUIdentVMTableSize OID."
   ::= { sPDUIdentVM 2 }

sPDUIdentVMEntry OBJECT-TYPE
   SYNTAX SPDUIdentVMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch VMs to query."
   INDEX  { sPDUIdentVMIndex}
   ::= { sPDUIdentVMTable 1 }

SPDUIdentVMEntry ::=
   SEQUENCE {
      sPDUIdentVMIndex                   INTEGER,
      sPDUIdentNameVM                    DisplayString,
      sPDUIdentHardwareRevVM             DisplayString,
      sPDUIdentFirmwareRevVM             DisplayString,
      sPDUIdentDateOfManufactureVM       DisplayString,
      sPDUIdentModelNumberVM             DisplayString,
      sPDUIdentSerialNumberVM            DisplayString
   }      

sPDUIdentVMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch VM entry."
   ::= { sPDUIdentVMEntry 1 }

sPDUIdentNameVM OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 23-character string identifying the 
       MasterSwitch VM. "
   ::= { sPDUIdentVMEntry 2 }

sPDUIdentHardwareRevVM OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware version of the MasterSwitch VM. 
       This value is set at the factory."
   ::= { sPDUIdentVMEntry 3 }

sPDUIdentFirmwareRevVM OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An 6-character ID string identifying the MasterSwitch VM 
       firmware version. This value is set at the factory." 
   ::= {  sPDUIdentVMEntry 4 }


sPDUIdentDateOfManufactureVM OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the MasterSwitch VM was manufactured in mm/dd/yyyy format.
       This value is set at the factory. " 
   ::= { sPDUIdentVMEntry 5 }
   
sPDUIdentModelNumberVM OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 17-character string identifying the model number of 
       the MasterSwitch VM. This value is set at the factory."
   ::= { sPDUIdentVMEntry 6 }

sPDUIdentSerialNumberVM OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 17-character string identifying the serial number of 
       the MasterSwitch VM. This value is set at the factory."
   ::= { sPDUIdentVMEntry 7 }
   

-- the sPDUMasterControlVM group

sPDUMasterControlVMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch VMs controllable
       by this IP address."
   ::= { sPDUMasterControlVM 1 }

   
sPDUMasterControlVMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUMasterControlVMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of the individual MasterSwitch VMs.
       The number of entries is contained in the 
       sPDUMasterControlVMTableSize OID."
   ::= { sPDUMasterControlVM 2 }

sPDUMasterControlVMEntry OBJECT-TYPE
   SYNTAX SPDUMasterControlVMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch VMs to control."
   INDEX  { sPDUMasterControlVMIndex}
   ::= { sPDUMasterControlVMTable 1 }

SPDUMasterControlVMEntry ::=
   SEQUENCE {
      sPDUMasterControlVMIndex           INTEGER,
      sPDUMasterControlVMName            DisplayString,
      sPDUMasterControlVMCommand         INTEGER
   }      

sPDUMasterControlVMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch VM entry."
   ::= { sPDUMasterControlVMEntry 1 }

sPDUMasterControlVMName  OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch VM. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigVMName OID."
   ::= { sPDUMasterControlVMEntry 2 }

sPDUMasterControlVMCommand  OBJECT-TYPE
  SYNTAX INTEGER       {
      noCommandAllVM               (1),
      immediateAllOnVM             (2),
      immediateAllOffVM            (3),
      immediateAllRebootVM         (4),
      delayedAllOnVM               (5),
      delayedAllOffVM              (6),
      sequencedAllRebootVM         (7),
      delayedAllRebootVM           (8),
      delayedSequenceAllRebootVM   (9),
      cancelAllPendingCommandsVM   (10),
      audioAlarmMute               (11)
   }
   
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to immediateAllOnVM (2) will turn all outlets
       on immediately.
       
       Setting this OID to immediateAllOffVM (3) will turn all outlets
       off immediately.
       
       Setting this OID to immediateAllRebootVM (4) will reboot all outlets
       immediately.

       Setting this OID to delayedAllOnVM (5) will turn all outlets on as 
       defined by each outlet's sPDUOutletConfigVMPowerOnTime OID value. 
             
       Setting this OID to delayedAllOffVM (6) will turn all outlets 
       off as defined by each outlet's sPDUOutletConfigVMPowerOffTime OID value.
      
       Setting this OID to sequencedAllRebootVM (7) will cause a 
       immediateAllOffVM command to be performed. The MasterSwitch VM will 
       then delay the sPDUMasterStatusVMRebootDuration OID time, and then 
       perform a delayedAllOnVM command.    

       Setting this OID to delayedAllRebootVM (8) will cause a delayedAllOffVM
       command to be performed. Each outlet will then wait its 
       sPDUOutletConfigVMRebootDuration before returning power to the outlet.
       
       Setting this OID to delayedSequenceAllRebootVM (9) will cause a 
       delayedAllOffVM command to be performed. Once all outlets are off, 
       the MasterSwitch VM will then delay the sPDUMasterStatusVMRebootDuration 
       OID time, and then perform a delayedAllOnVM command.    
       
       Setting this OID to cancelAllPendingCommandsVM (10) will cause all pending
       commands on the MasterSwitch VM to be canceled.
       

       Setting this OID to audioAlarmMute (11) will temporarily silence the audible
       alarm for the duration of the current overload condition. The audible alarm
       will be activated on subsequent overload alarms.

       Getting this OID will return the noCommandAllVM (1) value."
   ::= { sPDUMasterControlVMEntry 3 }


-- the sPDUMasterConfigVM group

sPDUMasterConfigVMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch VMs configurable
       by this IP address."
   ::= { sPDUMasterConfigVM 1 }

   
sPDUMasterConfigVMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUMasterConfigVMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of the individual MasterSwitch VMs.
       The number of entries is contained in the 
       sPDUMasterConfigVMTableSize OID."
   ::= { sPDUMasterConfigVM 2 }

sPDUMasterConfigVMEntry OBJECT-TYPE
   SYNTAX SPDUMasterConfigVMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch VMs to configure."
   INDEX  { sPDUMasterConfigVMIndex}
   ::= { sPDUMasterConfigVMTable 1 }

SPDUMasterConfigVMEntry ::=
   SEQUENCE {
      sPDUMasterConfigVMIndex                     INTEGER,
      sPDUMasterConfigVMName                      DisplayString,
      sPDUMasterConfigVMColdstartDelay            INTEGER,
      sPDUMasterConfigVMAudioAlarmActivated       INTEGER,
      sPDUMasterConfigVMHighLoadWarningThreshold  INTEGER,
      sPDUMasterConfigVMLowLoadWarningThreshold   INTEGER,
      sPDUMasterConfigVMOverloadRestriction       INTEGER
   }      
   
sPDUMasterConfigVMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch VM entry."
   ::= { sPDUMasterConfigVMEntry 1 }


sPDUMasterConfigVMName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch VM. Maximum size is 23 characters."
   ::= { sPDUMasterConfigVMEntry 2 }

sPDUMasterConfigVMColdstartDelay  OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in seconds, between when
        power is provided to the MasterSwitch VM and 
        when the MasterSwitch VM provides basic master 
        power to the outlets.       
       
       Allowed values are:

       -1 never apply power automatically.
       0 apply power immediately.
       15 apply power in 15 seconds.
       30 apply power in 30 seconds.
       45 apply power in 45 seconds.
       60 apply power in 60 seconds  (1 minute).
       120 apply power in 120 seconds (2 minutes).
       300 apply power in 300 seconds (5 minutes).
       
       If a value other than a supported value is provided in a 
       set request, the MasterSwitch VM interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
   ::= { sPDUMasterConfigVMEntry 3 }

sPDUMasterConfigVMAudioAlarmActivated  OBJECT-TYPE
   SYNTAX INTEGER       {
      audioAlarmActiveNever               (1),
      audioAlarmActiveOnOverload          (2),
      audioAlarmActiveOnOverloadImminent  (3)
   }

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to audioAlarmActiveNever (1) will disable
       the audio alarm on the MasterSwitch VM.
       
       Setting this OID to audioAlarmActiveOnOverload (2) will 
       activate the audio alarm on the MasterSwitch VM when an
       overload condition is present.       

       Setting this OID to audioAlarmActiveOnOverloadImminent (3) 
       will activate the audio alarm on the MasterSwitch VM when
       the load on the MasterSwitch VM has surpassed the
       sPDUMasterConfigVMHighLoadWarningThreshold OID value."
   ::= { sPDUMasterConfigVMEntry 4 }
   
sPDUMasterConfigVMHighLoadWarningThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing an overload condition. It is 
       represented as a percentage of full load."
   ::= { sPDUMasterConfigVMEntry 5 }

sPDUMasterConfigVMLowLoadWarningThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)               
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing a low consumption condition. It is 
       represented as a percentage of full load."
   ::= { sPDUMasterConfigVMEntry 6 }

sPDUMasterConfigVMOverloadRestriction OBJECT-TYPE
   SYNTAX INTEGER       {
      alwaysAllowTurnON         (1),
      restrictOnWarning         (2),
      restrictOnOverload        (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID controls the behavior of the MasterSwitch VM
       when an overload condition is possible and additional 
       outlets are requested to be turned on. 

       Setting this OID to alwaysAllowTurnON (1) will always allow 
       the outlets to turn on.
       
       Setting this OID to restrictOnWarning (2) will not allow 
       outlets to turn on if the sPDUMasterConfigVMHighLoadWarningThreshold
       OID is exceeded.
              
       Setting this OID to restrictOnOverload (3) will not allow
       outlets to turn on if the MasterSwitch Vm is in an 
       overload condition."
   ::= { sPDUMasterConfigVMEntry 7 }

-- the sPDUMasterStatusVM group

sPDUMasterStatusVMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch VMs at
       this IP address."
   ::= { sPDUMasterStatusVM 1 }

   
sPDUMasterStatusVMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUMasterStatusVMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for gathering of status from the individual 
       MasterSwitch VMs. The number of entries is contained 
       in the sPDUMasterStatusVMTableSize OID."
   ::= { sPDUMasterStatusVM 2 }

sPDUMasterStatusVMEntry OBJECT-TYPE
   SYNTAX SPDUMasterStatusVMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch VMs to gather status from."
   INDEX  { sPDUMasterStatusVMIndex}
   ::= { sPDUMasterStatusVMTable 1 }

SPDUMasterStatusVMEntry ::=
   SEQUENCE {
      sPDUMasterStatusVMIndex                     INTEGER,
      sPDUMasterStatusVMName                      DisplayString,
      sPDUMasterStatusVMCommandPending            INTEGER,
      sPDUMasterStatusVMOverloadCondition         INTEGER,
      sPDUMasterStatusVMLowLoadCondition          INTEGER,
      sPDUMasterStatusVMCurrentLoad               INTEGER,
      sPDUMasterStatusVMMaxLoad                   INTEGER,
      sPDUMasterStatusVMOutletCount               INTEGER,
      sPDUMasterStatusVMRebootDuration            INTEGER
   }      
   
sPDUMasterStatusVMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch VM entry."
   ::= { sPDUMasterStatusVMEntry 1 }

sPDUMasterStatusVMName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch VM. Maximum size is 23 characters."
   ::= { sPDUMasterStatusVMEntry 2 }

sPDUMasterStatusVMCommandPending OBJECT-TYPE
   SYNTAX INTEGER       {
      commandPendingMasterTrueVM      (1),
      commandPendingMasterFalseVM     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return commandPendingMasterTrueVM (1)
       if the MasterSwitch VM has a pending command on any of its
       outlets.

       commandPendingMasterFalseVM (2) will be returned if there are
       no pending commands." 
   ::= { sPDUMasterStatusVMEntry 3 }

sPDUMasterStatusVMOverloadCondition OBJECT-TYPE
   SYNTAX INTEGER       {
      overloadConditionTrueVM         (1),
      overloadConditionFalseVM        (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return overloadConditionTrueVM (1)
       if the sPDUMasterConfigVMHighLoadWarningThreshold OID is
       violated.

       overloadConditionFalseVM (2) will be returned if the 
       sPDUMasterConfigVMHighLoadWarningThreshold OID is not
       violated."
   ::= { sPDUMasterStatusVMEntry 4 }

sPDUMasterStatusVMLowLoadCondition OBJECT-TYPE
   SYNTAX INTEGER       {
      lowLoadConditionTrueVM            (1),
      lowLoadConditionFalseVM           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return lowLoadConditionTrueVM (1)
       if the sPDUMasterConfigVMLowLoadWarningThreshold OID is
       violated.

       lowLoadConditionFalseVM (2) will be returned if the 
       sPDUMasterConfigVMHighLoadWarningThreshold OID is not
       violated. "
   ::= { sPDUMasterStatusVMEntry 5 }

sPDUMasterStatusVMCurrentLoad   OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the total amount of power
       being consumed by the load. It is represented as a 
       percentage of full load."
   ::= { sPDUMasterStatusVMEntry 6 }

sPDUMasterStatusVMMaxLoad   OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the total amount of power
       that this MasterSwitch VM can provide. It is represented
       in Amps."  
   ::= { sPDUMasterStatusVMEntry 7 }

sPDUMasterStatusVMOutletCount   OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the number of controllable
       outlets for this MasterSwitch VM."
   ::= { sPDUMasterStatusVMEntry 8 }

sPDUMasterStatusVMRebootDuration   OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the largest
       sPDUOutletConfigVMRebootDuration OID time 
       for this MasterSwitch VM."
   ::= { sPDUMasterStatusVMEntry 9 }

-- the sPDUOutletControlVM group

   
sPDUOutletControlVMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletControlVMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual outlet switches. The number of
       entries is contained in the sPDUMasterStatusOutletCount OID."
   ::= { sPDUOutletControlVM 1 }

sPDUOutletControlVMEntry OBJECT-TYPE
   SYNTAX SPDUOutletControlVMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to control."
   INDEX  { sPDUOutletControlVMIndex, sPDUOutletControlVMOutletIndex }
   ::= { sPDUOutletControlVMTable 1 }

SPDUOutletControlVMEntry ::=
   SEQUENCE {
      sPDUOutletControlVMIndex         INTEGER,
      sPDUOutletControlVMName          DisplayString,   
      sPDUOutletControlVMOutletIndex   INTEGER,
      sPDUOutletControlVMOutletName    DisplayString,
      sPDUOutletControlVMOutletCommand INTEGER
   }      

sPDUOutletControlVMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch VM."
   ::= { sPDUOutletControlVMEntry 1 }

sPDUOutletControlVMName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch VM. Maximum size is 23 characters.
       This OID is provided for informational purposes only."
   ::= { sPDUOutletControlVMEntry 2 }

sPDUOutletControlVMOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletControlVMEntry 3 }
   
sPDUOutletControlVMOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. Maximum size is 23 characters.
       This OID is provided for informational purposes only."
   ::= { sPDUOutletControlVMEntry 4 }

sPDUOutletControlVMOutletCommand OBJECT-TYPE
   SYNTAX INTEGER {
      immediateOnVM             (1),
      immediateOffVM            (2),
      immediateRebootVM         (3),
      delayedOnVM               (4),
      delayedOffVM              (5),
      delayedRebootVM           (6),
      cancelPendingCommandVM    (7)

   }     

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
       the outlet is on, the immediateOnVM (1) value will be returned.
       If the outlet is off, the immediateOffVM (2) value will be
       returned. 
       
       
       Setting this variable to immediateOnVM (1) will immediately turn the outlet on.
       
       Setting this variable to immediateOffVM (2) will immediately turn the outlet off. 

       Setting this variable to immediateRebootVM (3) will immediately reboot the outlet.
      
       Setting this variable to delayedOnVM (4) will turn the outlet on
       after the sPDUOutletConfigVMPowerOnTime OID time has elapsed.   

       Setting this variable to delayedOffVM (5) will turn the outlet off
       after the sPDUOutletConfigVMPowerOffTime OID time has elapsed.

       Setting this variable to delayedRebootVM  (6) will cause the 
       MasterSwitch VM to perform a delayedOffVM command, wait the 
       sPDUOutletConfigVMRebootDuration OID time, and then perform the
       immediateOnVM command.
       
       Setting this variable to cancelPendingCommandVM (7) will cause any
       pending command to this outlet to be canceled."
   ::= { sPDUOutletControlVMEntry 5 }

-- the sPDUOutletConfigVM group
  
sPDUOutletConfigVMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletConfigVMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual outlets. The number of
       entries is contained in the sPDUMasterStatusOutletCount OID."
   ::= { sPDUOutletConfigVM 1 }

sPDUOutletConfigVMEntry OBJECT-TYPE
   SYNTAX SPDUOutletConfigVMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to configure."
   INDEX  { sPDUOutletConfigVMIndex, sPDUOutletConfigVMOutletIndex }
   ::= { sPDUOutletConfigVMTable 1 }

SPDUOutletConfigVMEntry ::=
   SEQUENCE {
      sPDUOutletConfigVMIndex          INTEGER,
      sPDUOutletConfigVMName           DisplayString,   
      sPDUOutletConfigVMOutletIndex    INTEGER,
      sPDUOutletConfigVMOutletName     DisplayString,
      sPDUOutletConfigVMPowerOnTime    INTEGER,
      sPDUOutletConfigVMPowerOffTime   INTEGER,
      sPDUOutletConfigVMRebootDuration INTEGER
   }      

sPDUOutletConfigVMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch VM."
   ::= { sPDUOutletConfigVMEntry 1 }

sPDUOutletConfigVMName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch VM. Maximum size is 23 characters."
   ::= { sPDUOutletConfigVMEntry 2 }

sPDUOutletConfigVMOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletConfigVMEntry 3 }
   

sPDUOutletConfigVMOutletName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. Maximum size is 23 characters."
   ::= { sPDUOutletConfigVMEntry 4 }

sPDUOutletConfigVMPowerOnTime OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (in seconds) the outlet will delay 
       powering on at coldstart or when a command that requires 
       a turn-on delay is issued.
              
       Allowed values are:
       
       -1 never power on.
       0  power on immediately.
       15 power on 15 seconds after being commanded.
       30 power on 30 seconds after being commanded.
       45 power on 45 seconds after being commanded.
       60 power on 60 seconds (1 minute) after being commanded.
       120 power on 120 seconds (2 minutes) after being commanded.
       300 power on 300 seconds (5 minutes) after being commanded.
       
       If a value other than a supported value is provided in a 
       set request, the MasterSwitch VM interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
   ::= { sPDUOutletConfigVMEntry 5 }
   

sPDUOutletConfigVMPowerOffTime OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (in seconds) the outlet will delay 
       powering off when a command that requires 
       a turn-off delay is issued.

              
       Allowed values are:
       
       -1 never power off automatically.
       0  power off immediately.
       15 power off 15 seconds after being commanded.
       30 power off 30 seconds after being commanded.
       45 power off 45 seconds after being commanded.
       60 power off 60 seconds (1 minute) after being commanded.
       120 power off 120 seconds (2 minutes) after being commanded.
       300 power off 300 seconds (5 minutes) after being commanded.
       
       If a value other than a supported value is provided in a 
       set request, the MasterSwitch VM interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
   ::= { sPDUOutletConfigVMEntry 6 }

sPDUOutletConfigVMRebootDuration OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "During a reboot sequence, power is turned off and then 
       back on. This OID defines the amount of time to wait, 
       in seconds, after turning the power off, at the start
       of the sequence, before turning power back on, at the
       end of the reboot sequence.       
       
       Allowed values are:
       
       5 wait 5 seconds between off/on.
       10 wait 10 seconds between off/on.
       15 wait 15 seconds between off/on.
       20 wait 20 seconds between off/on.
       30 wait 30 seconds between off/on.
       45 wait 45 seconds between off/on.
       60 wait 60 seconds (1 minute) between off/on.
       
       If a value other than a supported value is provided in a 
       set request, the MasterSwitch VM interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
   ::= { sPDUOutletConfigVMEntry 7 }

-- the sPDUOutletStatusVM group
  
sPDUOutletStatusVMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletStatusVMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting of status of individual outlets. The number of
       entries is contained in the sPDUMasterStatusOutletCount OID."
   ::= { sPDUOutletStatusVM 1 }

sPDUOutletStatusVMEntry OBJECT-TYPE
   SYNTAX SPDUOutletStatusVMEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to gather status from."
   INDEX  { sPDUOutletStatusVMIndex, sPDUOutletStatusVMOutletIndex }
   ::= { sPDUOutletStatusVMTable 1 }

SPDUOutletStatusVMEntry ::=
   SEQUENCE {
      sPDUOutletStatusVMIndex          INTEGER,
      sPDUOutletStatusVMName           DisplayString,   
      sPDUOutletStatusVMOutletIndex    INTEGER,
      sPDUOutletStatusVMOutletName     DisplayString,
      sPDUOutletStatusVMOutletState    INTEGER,
      sPDUOutletStatusVMCommandPending INTEGER
   }      

sPDUOutletStatusVMIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch VM."
   ::= { sPDUOutletStatusVMEntry 1 }

sPDUOutletStatusVMName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch VM. Maximum size is 23 characters."
   ::= { sPDUOutletStatusVMEntry 2 }

sPDUOutletStatusVMOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletStatusVMEntry 3 }
   
sPDUOutletStatusVMOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. Maximum size is 23 characters."
   ::= { sPDUOutletStatusVMEntry 4 }

sPDUOutletStatusVMOutletState OBJECT-TYPE
   SYNTAX INTEGER {
        outletStatusVMOn              (1),
        outletStatusVMOff             (2)
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
       the outlet is on, the outletStatusOnVM (1) value will be returned.
       If the outlet is off, the outletStatusOffVM (2) value will be
       returned. "
   ::= { sPDUOutletStatusVMEntry 5 }

sPDUOutletStatusVMCommandPending    OBJECT-TYPE
   SYNTAX INTEGER {
        outletStatusVMCommandPending    (1),
        outletStatusVMNoCommandPending  (2)
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the command pending
        state of the outlet. If a command is pending on the 
        outlet, the outletStatusVMCommandPending (1) value
        will be returned. If there is not a command pending
        on the outlet, the outletStatusVMNoCommandPending (2)
        will be returned."
   ::= { sPDUOutletStatusVMEntry 6 }

-- the sPDUIdentMSP group

sPDUIdentMSPTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch pluses controllable
       by this IP address."
   ::= { sPDUIdentMSP 1 }

   
sPDUIdentMSPTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUIdentMSPEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual MasterSwitch pluses. 
       The number of entries is contained in the 
       sPDUIdentMSPTableSize OID."
   ::= { sPDUIdentMSP 2 }

sPDUIdentMSPEntry OBJECT-TYPE
   SYNTAX SPDUIdentMSPEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch pluses to query."
   INDEX  { sPDUIdentMSPIndex}
   ::= { sPDUIdentMSPTable 1 }

SPDUIdentMSPEntry ::=
   SEQUENCE {
      sPDUIdentMSPIndex                   INTEGER,
      sPDUIdentNameMSP                   DisplayString,
      sPDUIdentHardwareRevMSP            DisplayString,
      sPDUIdentFirmwareRevMSP            DisplayString,
      sPDUIdentDateOfManufactureMSP      DisplayString,
      sPDUIdentModelNumberMSP            DisplayString,
      sPDUIdentSerialNumberMSP           DisplayString
   }      

sPDUIdentMSPIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus entry."
   ::= { sPDUIdentMSPEntry 1 }

sPDUIdentNameMSP OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUIdentMSPEntry 2 }

sPDUIdentHardwareRevMSP OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware version of the MasterSwitch plus. 
       This value is set at the factory."
   ::= { sPDUIdentMSPEntry 3 }

sPDUIdentFirmwareRevMSP OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An 6-character ID string identifying the MasterSwitch plus 
       firmware version. This value is set at the factory." 
   ::= {  sPDUIdentMSPEntry 4 }

sPDUIdentDateOfManufactureMSP OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the MasterSwitch plus was manufactured in mm/dd/yyyy format.
       This value is set at the factory. " 
   ::= { sPDUIdentMSPEntry 5 }
   
sPDUIdentModelNumberMSP OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 17-character string identifying the model number of 
       the MasterSwitch plus. This value is set at the factory."
   ::= { sPDUIdentMSPEntry 6 }

sPDUIdentSerialNumberMSP OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 17-character string identifying the serial number of 
       the MasterSwitch plus. This value is set at the factory."
   ::= { sPDUIdentMSPEntry 7 }
   

-- the sPDUMasterControlMSP group

sPDUMasterControlMSPTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch pluses controllable
       by this IP address."
   ::= { sPDUMasterControlMSP 1 }

sPDUMasterControlMSPTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUMasterControlMSPEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of the individual MasterSwitch pluses.
       The number of entries is contained in the 
       sPDUMasterControlMSPTableSize OID."
   ::= { sPDUMasterControlMSP 2 }

sPDUMasterControlMSPEntry OBJECT-TYPE
   SYNTAX SPDUMasterControlMSPEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch pluses to control."
   INDEX  { sPDUMasterControlMSPIndex}
   ::= { sPDUMasterControlMSPTable 1 }

SPDUMasterControlMSPEntry ::=
   SEQUENCE {
      sPDUMasterControlMSPIndex           INTEGER,
      sPDUMasterControlMSPName            DisplayString,
      sPDUMasterControlMSPCommand         INTEGER
   }      

sPDUMasterControlMSPIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus entry."
   ::= { sPDUMasterControlMSPEntry 1 }

sPDUMasterControlMSPName  OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUMasterControlMSPEntry 2 }

sPDUMasterControlMSPCommand  OBJECT-TYPE
  SYNTAX INTEGER       {
      noCommandAllMSP              (1),
      immediateAllOnMSP            (2),
      sequencedAllOnMSP            (3),
      immediateAllOffMSP           (4),
      gracefulAllRebootMSP         (5),
      immediateAllRebootMSP        (6),
      gracefulAllShutdownMSP       (7),
      overrideAllBatCapThreshMSP   (8),
      cancelAllPendingCommandsMSP  (9),
      restoreFactoryDefaultsMSP   (10)
   }
   
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to immediateAllOnMSP (2) will turn all outlets
       on immediately.
       
       Setting this OID to sequencedAllOnMSP (3) will turn all outlets
       on as defined by each outlet's sPDUOutletConfigMSPPowerOnDelay OID value.

       Setting this OID to immediateAllOffMSP (4) will turn all outlets
       off immediately.
       
       Setting this OID to gracefulAllRebootMSP (5) will reboot all outlets
       (after the device running PowerChute confirms shutdown) as defined 
       by each outlet's sPDUOutletConfigMSPRebootDuration OID time value.

       Setting this OID to immediateAllRebootMSP (6) will reboot all outlets
       immediately.

       Setting this OID to gracefulAllShutdownMSP (7) will shutdown all outlets
       (after the device running PowerChute confirms shutdown) as defined 
       by each outlet's sPDUOutletConfigMSPPowerOffDelay OID time value.  Each 
       outlet will then turn on after the sum of its 
       sPDUOutletConfigMSPRestartDelay and sPDUOutletConfigMSPPowerOnDelay OID 
       values.

       Setting this OID to overrideAllBatCapThreshMSP (8) will cause the 
       outlet to ignore the Battery Capacity Threshold and proceed turning on
       the outlets as defined by each outlet's sPDUOutletConfigMSPPowerOnDelay 
       OID value.
                    
       Setting this OID to cancelAllPendingCommandsMSP (9) will cause all pending
       commands on the MasterSwitch plus to be canceled.

       Setting this OID to restoreFactoryDefaultsMSP (10) will cause the settings of
       the MasterSwitch plus to be restored to the factory defaults.

       Getting this OID will return the noCommandAllMSP (1) value."
   ::= { sPDUMasterControlMSPEntry 3 }


-- the sPDUMasterConfigMSP group

sPDUMasterConfigMSPTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch pluses configurable
       by this IP address."
   ::= { sPDUMasterConfigMSP 1 }
   
sPDUMasterConfigMSPTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUMasterConfigMSPEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of the individual MasterSwitch pluses.
       The number of entries is contained in the 
       sPDUMasterConfigMSPTableSize OID."
   ::= { sPDUMasterConfigMSP 2 }

sPDUMasterConfigMSPEntry OBJECT-TYPE
   SYNTAX SPDUMasterConfigMSPEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch pluses to configure."
   INDEX  { sPDUMasterConfigMSPIndex}
   ::= { sPDUMasterConfigMSPTable 1 }

SPDUMasterConfigMSPEntry ::=
   SEQUENCE {
      sPDUMasterConfigMSPIndex                     INTEGER,
      sPDUMasterConfigMSPName                      DisplayString,
      sPDUMasterConfigMSPPowerOnTimeDelay          INTEGER,
      sPDUMasterConfigMSPManualButton              INTEGER
   }      
   
sPDUMasterConfigMSPIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus entry."
   ::= { sPDUMasterConfigMSPEntry 1 }

sPDUMasterConfigMSPName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. Maximum size is 23 characters."
   ::= { sPDUMasterConfigMSPEntry 2 }

sPDUMasterConfigMSPPowerOnTimeDelay  OBJECT-TYPE
   SYNTAX INTEGER (0..9999)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in seconds, between when
        power is provided to the MasterSwitch plus and 
        when the MasterSwitch plus provides basic master 
        power to the outlets.       
       
       Allowed values are:

       0 - 9999 seconds (0 - 2hrs, 46 mins, 39 secs).
       0 indicates to apply power immediately."
   ::= { sPDUMasterConfigMSPEntry 3 }
   

sPDUMasterConfigMSPManualButton  OBJECT-TYPE
   SYNTAX INTEGER       {
      manualButtonDisabled              (1),
      manualButtonEnabled               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to manualButtonDisabled (1) will disable
       the manual button on the MasterSwitch plus.

       Setting this OID to manualButtonEnabled (2) will enable
       the manual button on the MasterSwitch plus."
   ::= { sPDUMasterConfigMSPEntry 4 }
   
-- the sPDUMasterStatusMSP group

sPDUMasterStatusMSPTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of MasterSwitch pluses at
       this IP address."
   ::= { sPDUMasterStatusMSP 1 }

   
sPDUMasterStatusMSPTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUMasterStatusMSPEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for gathering of status from the individual 
       MasterSwitch pluses. The number of entries is contained 
       in the sPDUMasterStatusMSPTableSize OID."
   ::= { sPDUMasterStatusMSP 2 }

sPDUMasterStatusMSPEntry OBJECT-TYPE
   SYNTAX SPDUMasterStatusMSPEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The MasterSwitch pluses to gather status from."
   INDEX  { sPDUMasterStatusMSPIndex}
   ::= { sPDUMasterStatusMSPTable 1 }

SPDUMasterStatusMSPEntry ::=
   SEQUENCE {
      sPDUMasterStatusMSPIndex                     INTEGER,
      sPDUMasterStatusMSPName                      DisplayString,
      sPDUMasterStatusMSPOutletCount               INTEGER
   }      
   
sPDUMasterStatusMSPIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus entry."
   ::= { sPDUMasterStatusMSPEntry 1 }

sPDUMasterStatusMSPName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUMasterStatusMSPEntry 2 }

sPDUMasterStatusMSPOutletCount   OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the number of controllable
       outlets for this MasterSwitch plus."
   ::= { sPDUMasterStatusMSPEntry 3 }

-- the sPDUOutletControlMSP group
   
sPDUOutletControlMSPTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletControlMSPEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual outlet switches. The number of
       entries is contained in the sPDUMasterStatusMSPOutletCount OID."
   ::= { sPDUOutletControlMSP 1 }

sPDUOutletControlMSPEntry OBJECT-TYPE
   SYNTAX SPDUOutletControlMSPEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to control."
   INDEX  { sPDUOutletControlMSPIndex, sPDUOutletControlMSPOutletIndex }
   ::= { sPDUOutletControlMSPTable 1 }

SPDUOutletControlMSPEntry ::=
   SEQUENCE {
      sPDUOutletControlMSPIndex         INTEGER,
      sPDUOutletControlMSPName          DisplayString,   
      sPDUOutletControlMSPOutletIndex   INTEGER,
      sPDUOutletControlMSPOutletName    DisplayString,
      sPDUOutletControlMSPOutletCommand INTEGER
   }      

sPDUOutletControlMSPIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus."
   ::= { sPDUOutletControlMSPEntry 1 }

sPDUOutletControlMSPName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUOutletControlMSPEntry 2 }

sPDUOutletControlMSPOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletControlMSPEntry 3 }
   
sPDUOutletControlMSPOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum size is 
       23 characters. The name is set by using the 
       sPDUOutletConfigMSPallOutletName OID.
       This OID is provided for informational purposes only."       
   ::= { sPDUOutletControlMSPEntry 4 }

sPDUOutletControlMSPOutletCommand OBJECT-TYPE
   SYNTAX INTEGER {
      immediateOnMSP            (1),
      delayedOnMSP              (2),
      immediateOffMSP           (3),
      gracefulRebootMSP         (4),
      immediateRebootMSP        (5),
      gracefulshutdownMSP       (6),
      overrideBatCapThreshMSP   (7),
      cancelPendingCommandMSP   (8)
   }     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
       the outlet is on, the immediateOnMSP (1) value will be returned.
       If the outlet is off, the immediateOffMSP (3) value will be
       returned.  
       
       Setting this variable to immediateOnMSP (1) will immediately turn the outlet on.
       
       Setting this variable to delayedOnMSP (2) will turn the outlet on
       after the sPDUOutletConfigMSPPowerOnDelay OID time has elapsed. 

       Setting this variable to immediateOffMSP (3) will immediately turn the outlet off. 

       Setting this variable to gracefulRebootMSP (4) will cause the outlet to wait for
       device confirmation (if applicable) and then turn the outlet off after the
       sPDUOutletConfigMSPPowerOffDelay OID time has elapsed.  The outlet will then turn
       on after the sPDUOutletConfigMSPRebootDuration OID time has elapsed. 

       Setting this variable to immediateRebootMSP (5) will immediately reboot the outlet.

       Setting this variable to gracefulshutdownMSP (6) will cause the outlet to wait for
       device confirmation (if applicable) and then turn the outlet off after the
       sPDUOutletConfigMSPPowerOffDelay OID time has elapsed.  The outlet will then turn
       on after the sum of the sPDUOutletConfigMSPRestartTime OID time and the 
       sPDUOutletConfigMSPPowerOnDelay OID time has elapsed. 
      
       Setting this variable to overrideBatCapThreshMSP (7) will cause the outlet to 
       ignore the Battery Capacity Threshold and proceed waiting on the
       sPDUOutletConfigMSPPowerOnDelay OID time before turning the outlet on.
           
       Setting this variable to cancelPendingCommandMSP (8) will cause any
       pending command to this outlet to be canceled."
   ::= { sPDUOutletControlMSPEntry 5 }

-- the sPDUOutletConfigMSPall group
  
sPDUOutletConfigMSPallTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletConfigMSPallEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual outlets. The number of
       entries is contained in the sPDUMasterStatusMSPOutletCount OID."
   ::= { sPDUOutletConfigMSPall 1 }

sPDUOutletConfigMSPallEntry OBJECT-TYPE
   SYNTAX SPDUOutletConfigMSPallEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to configure."
   INDEX  { sPDUOutletConfigMSPallIndex, sPDUOutletConfigMSPallOutletIndex }
   ::= { sPDUOutletConfigMSPallTable 1 }

SPDUOutletConfigMSPallEntry ::=
   SEQUENCE {
      sPDUOutletConfigMSPallIndex          INTEGER,
      sPDUOutletConfigMSPallName           DisplayString,   
      sPDUOutletConfigMSPallOutletIndex    INTEGER,
      sPDUOutletConfigMSPallOutletName     DisplayString,
      sPDUOutletConfigMSPallOutletCtrlMode INTEGER
   }      

sPDUOutletConfigMSPallIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus."
   ::= { sPDUOutletConfigMSPallEntry 1 }

sPDUOutletConfigMSPallName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUOutletConfigMSPallEntry 2 }

sPDUOutletConfigMSPallOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletConfigMSPallEntry 3 }
   
sPDUOutletConfigMSPallOutletName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. Maximum size is 23 characters."
   ::= { sPDUOutletConfigMSPallEntry 4 }

sPDUOutletConfigMSPallOutletCtrlMode  OBJECT-TYPE
   SYNTAX INTEGER       {
      modeGracefulShutdown              (1),
      modeAnnunciator                   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to modeGracefulShutdown (1) will put this
       outlet into the Graceful Shutdown control mode.

       Setting this OID to modeAnnunciator (2) will put this outlet
       into the Annunciator control mode."
   ::= { sPDUOutletConfigMSPallEntry 5 }


-- the sPDUOutConfigMSPgs group

sPDUOutletConfigMSPgsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletConfigMSPgsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual outlets. The number of
       entries is contained in the sPDUMasterStatusMSPOutletCount OID."
   ::= { sPDUOutletConfigMSPgs 1 }

sPDUOutletConfigMSPgsEntry OBJECT-TYPE
   SYNTAX SPDUOutletConfigMSPgsEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to configure."
   INDEX  { sPDUOutletConfigMSPgsIndex, sPDUOutletConfigMSPgsOutletIndex }
   ::= { sPDUOutletConfigMSPgsTable 1 }

SPDUOutletConfigMSPgsEntry ::=
   SEQUENCE {
      sPDUOutletConfigMSPgsIndex          INTEGER,
      sPDUOutletConfigMSPgsName           DisplayString,   
      sPDUOutletConfigMSPgsOutletIndex    INTEGER,
      sPDUOutletConfigMSPgsOutletName     DisplayString,
      sPDUOutletConfigMSPgsOutletCtrlMode INTEGER,
      sPDUOutletConfigMSPgsDeviceConfirm  INTEGER,
      sPDUOutletConfigMSPgsLowBattWarning INTEGER,
      sPDUOutletConfigMSPgsLowBattMult    INTEGER,
      sPDUOutletConfigMSPgsRestartDelay   INTEGER,
      sPDUOutletConfigMSPgsPowerOnDelay   INTEGER,
      sPDUOutletConfigMSPgsPowerOffDelay  INTEGER,
      sPDUOutletConfigMSPgsBattCapThresh  INTEGER,
      sPDUOutletConfigMSPgsRebootDuration INTEGER
   }      

sPDUOutletConfigMSPgsIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus."
   ::= { sPDUOutletConfigMSPgsEntry 1 }

sPDUOutletConfigMSPgsName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUOutletConfigMSPgsEntry 2 }

sPDUOutletConfigMSPgsOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletConfigMSPgsEntry 3 }

sPDUOutletConfigMSPgsOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum size is 
       23 characters. The name is set by using the 
       sPDUOutletConfigMSPallOutletName OID.
       This OID is provided for informational purposes only."       
   ::= { sPDUOutletConfigMSPgsEntry 4 }

sPDUOutletConfigMSPgsOutletCtrlMode  OBJECT-TYPE
   SYNTAX INTEGER       {
      modeGracefulShutdown              (1),
      modeAnnunciator                   (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Control Mode of the outlet.
       This OID is provided for informational purposes only."
   ::= { sPDUOutletConfigMSPgsEntry 5 }

sPDUOutletConfigMSPgsDeviceConfirm  OBJECT-TYPE
   SYNTAX INTEGER       {
      deviceConfirmNo               (1),
      deviceConfirmYes              (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to deviceConfirmNo (1) cause the outlet to
       NOT wait for device confirmation while performing graceful
       operations.

       Setting this OID to deviceConfirmYes (2) cause the outlet to
       wait for device confirmation while performing graceful
       operations."
   ::= { sPDUOutletConfigMSPgsEntry 6 }

sPDUOutletConfigMSPgsLowBattWarning  OBJECT-TYPE
   SYNTAX INTEGER (-2..9999)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in 6 second intervals, between 
        when the UPS goes on battery and the power down sequence for
        the outlet is initiated.     
       
       Allowed values are:

       -2 - Never initiate the power down sequence on low battery warning.
       -1 - Initiate power down sequence based on remaining runtime.
       1 - 9999 six second intervals (6 secs - 16hrs, 39 mins, 54 secs).
       0 indicates to immediately initiate power down sequence on low 
         battery warning."
   ::= { sPDUOutletConfigMSPgsEntry 7 }
   
sPDUOutletConfigMSPgsLowBattMult  OBJECT-TYPE
   SYNTAX INTEGER     (1..7)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
     " Only applicable if sPDUOutletConfigMSPgsLowBattWarning OID is 
       set to -1 (On Runtime Remaining).
        
       Allows you to set the value to stagger the shutdown sequence of the outlets.
       1 provides the longest delay (the outlet to shutoff first), and 7 would
       provide the shortest delay (the outlet to shut off last).
        
       Allowed values are:
       1 - 7."
   ::= { sPDUOutletConfigMSPgsEntry 8 }

sPDUOutletConfigMSPgsRestartDelay  OBJECT-TYPE
   SYNTAX INTEGER (-1..9999)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in 6 minute intervals, between 
        when the outlet is turned off and the outlet is turned back on
        when performing a Graceful Shutdown.    
       
       Allowed values are:

       -1 - Never turn outlet back on after a Graceful shutdown.
       0 - 9999 six minute intervals (0 - 999hrs, 54 mins)."
   ::= { sPDUOutletConfigMSPgsEntry 9 }

sPDUOutletConfigMSPgsPowerOnDelay  OBJECT-TYPE
   SYNTAX INTEGER (-1..9999)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in seconds, between the UPS entering
        normal (on-line) state and the outlet being powered on.
       
       Allowed values are:

       -1 - Remain Off when the UPS enters the on-line state.
       0 - 9999 seconds (0 - 2 hrs, 46 mins, 39 secs)."
   ::= { sPDUOutletConfigMSPgsEntry 10 }


sPDUOutletConfigMSPgsPowerOffDelay  OBJECT-TYPE
   SYNTAX INTEGER (0..9999)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in seconds, between when the server
        shuts down and the outlet is powered off.
       
       Allowed values are:

       0 - 9999 seconds (0 - 2 hrs, 46 mins, 39 secs)."
   ::= { sPDUOutletConfigMSPgsEntry 11 }
   
sPDUOutletConfigMSPgsBattCapThresh  OBJECT-TYPE
   SYNTAX INTEGER (0..100)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The minimum battery capacity, as a percent (0-100%), required
        of the UPS before an outlet will be allowed to power on.
       
       Allowed values are:

       0 - 100 percent."
   ::= { sPDUOutletConfigMSPgsEntry 12 }

sPDUOutletConfigMSPgsRebootDuration  OBJECT-TYPE
   SYNTAX INTEGER (0..9999)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of delay, in seconds, from outlet off until
        outlet on during a reboot.
        
       Allowed values are:

       0 - 9999 seconds (0 - 2 hrs, 46 mins, 39 secs)."
   ::= { sPDUOutletConfigMSPgsEntry 13 }


-- the sPDUOutConfigMSPannun group

sPDUOutletConfigMSPannunTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletConfigMSPannunEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual outlets. The number of
       entries is contained in the sPDUMasterStatusMSPOutletCount OID."
   ::= { sPDUOutletConfigMSPannun 1 }

sPDUOutletConfigMSPannunEntry OBJECT-TYPE
   SYNTAX SPDUOutletConfigMSPannunEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to configure."
   INDEX  { sPDUOutletConfigMSPannunIndex, sPDUOutletConfigMSPannunOutletIndex }
   ::= { sPDUOutletConfigMSPannunTable 1 }

SPDUOutletConfigMSPannunEntry ::=
   SEQUENCE {
      sPDUOutletConfigMSPannunIndex          INTEGER,
      sPDUOutletConfigMSPannunName           DisplayString,   
      sPDUOutletConfigMSPannunOutletIndex    INTEGER,
      sPDUOutletConfigMSPannunOutletName     DisplayString,
      sPDUOutletConfigMSPannunOutletCtrlMode INTEGER,     
      sPDUOutletConfigMSPannunInitialState   INTEGER,
      sPDUOutletConfigMSPannunAlarmActionDly INTEGER
   }      

sPDUOutletConfigMSPannunIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus."
   ::= { sPDUOutletConfigMSPannunEntry 1 }

sPDUOutletConfigMSPannunName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUOutletConfigMSPannunEntry 2 }

sPDUOutletConfigMSPannunOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletConfigMSPannunEntry 3 }

sPDUOutletConfigMSPannunOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum size is 
       23 characters. The name is set by using the 
       sPDUOutletConfigMSPallOutletName OID.
       This OID is provided for informational purposes only."       
   ::= { sPDUOutletConfigMSPannunEntry 4 }

sPDUOutletConfigMSPannunOutletCtrlMode  OBJECT-TYPE
   SYNTAX INTEGER       {
      modeGracefulShutdown              (1),
      modeAnnunciator                   (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Control Mode of the outlet.
       This OID is provided for informational purposes only."
   ::= { sPDUOutletConfigMSPannunEntry 5 }

sPDUOutletConfigMSPannunInitialState  OBJECT-TYPE
   SYNTAX INTEGER       {
      initialStateOff              (1),
      initialStateOn               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to initialStateOff (1) causes the outlet 
       to default to off when in the non-alarmed condition.

       Setting this OID to initialStateOn (2) causes the outlet 
       to default to on when in the non-alarmed condition."
   ::= { sPDUOutletConfigMSPannunEntry 6 }

sPDUOutletConfigMSPannunAlarmActionDly  OBJECT-TYPE
   SYNTAX INTEGER (0..9999)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      " The amount of time, in seconds, that an enabled Measure-UPS
        alarm must be asserted before an alarm condition is recognized.
       
       Allowed values are:

       0 - 9999 seconds (0 - 2 hrs, 46 mins, 39 secs)."
   ::= { sPDUOutletConfigMSPannunEntry 7 }


-- the sPDUOutConfigMSPmups group

sPDUOutletConfigMSPmupsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletConfigMSPmupsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual outlets. The number of
       entries is contained in the sPDUMasterStatusMSPOutletCount OID."
   ::= { sPDUOutletConfigMSPmups 1 }

sPDUOutletConfigMSPmupsEntry OBJECT-TYPE
   SYNTAX SPDUOutletConfigMSPmupsEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to configure."
   INDEX  { sPDUOutletConfigMSPmupsIndex, sPDUOutletConfigMSPmupsOutletIndex }
   ::= { sPDUOutletConfigMSPmupsTable 1 }

SPDUOutletConfigMSPmupsEntry ::=
   SEQUENCE {
      sPDUOutletConfigMSPmupsIndex          INTEGER,
      sPDUOutletConfigMSPmupsName           DisplayString,   
      sPDUOutletConfigMSPmupsOutletIndex    INTEGER,
      sPDUOutletConfigMSPmupsOutletName     DisplayString,
      sPDUOutletConfigMSPmupsZone1          INTEGER,
      sPDUOutletConfigMSPmupsZone2          INTEGER,
      sPDUOutletConfigMSPmupsZone3          INTEGER,
      sPDUOutletConfigMSPmupsZone4          INTEGER,
      sPDUOutletConfigMSPmupsP1LowHum       INTEGER,
      sPDUOutletConfigMSPmupsP1HiHum        INTEGER,
      sPDUOutletConfigMSPmupsP1LowTemp      INTEGER,
      sPDUOutletConfigMSPmupsP1HiTemp       INTEGER,
      sPDUOutletConfigMSPmupsP2LowHum       INTEGER,
      sPDUOutletConfigMSPmupsP2HiHum        INTEGER,
      sPDUOutletConfigMSPmupsP2LowTemp      INTEGER,
      sPDUOutletConfigMSPmupsP2HiTemp       INTEGER
   }      

sPDUOutletConfigMSPmupsIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch plus."
   ::= { sPDUOutletConfigMSPmupsEntry 1 }

sPDUOutletConfigMSPmupsName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUOutletConfigMSPmupsEntry 2 }

sPDUOutletConfigMSPmupsOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletConfigMSPmupsEntry 3 }

sPDUOutletConfigMSPmupsOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum size is 
       23 characters. The name is set by using the 
       sPDUOutletConfigMSPallOutletName OID.
       This OID is provided for informational purposes only."       
   ::= { sPDUOutletConfigMSPmupsEntry 4 }

sPDUOutletConfigMSPmupsZone1  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Zone 1 alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Zone 1 alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 5 }

sPDUOutletConfigMSPmupsZone2  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Zone 2 alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Zone 2 alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 6 }

sPDUOutletConfigMSPmupsZone3  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Zone 3 alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Zone 3 alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 7 }

sPDUOutletConfigMSPmupsZone4  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Zone 4 alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Zone 4 alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 8 }

sPDUOutletConfigMSPmupsP1LowHum  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 1 low humidity alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 1 low humidity alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 9 }

sPDUOutletConfigMSPmupsP1HiHum  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 1 high humidity alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 1 high humidity alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 10 }

sPDUOutletConfigMSPmupsP1LowTemp  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 1 low temperature alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 1 low temperature alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 11 }

sPDUOutletConfigMSPmupsP1HiTemp  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 1 high temperature alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 1 high temperature alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 12 }

sPDUOutletConfigMSPmupsP2LowHum  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 2 low humidity alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 2 low humidity alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 13 }

sPDUOutletConfigMSPmupsP2HiHum  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 2 high humidity alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 2 high humidity alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 14 }

sPDUOutletConfigMSPmupsP2LowTemp  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 2 low temperature alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 2 low temperature alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 15 }

sPDUOutletConfigMSPmupsP2HiTemp  OBJECT-TYPE
   SYNTAX INTEGER       {
      disableAlarm              (1),
      enableAlarm               (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to disableAlarm (1) disables the
       Probe 2 high temperature alarm for this outlet.

       Setting this OID to enableAlarm (2) enables the
       Probe 2 high temperature alarm for this outlet."
   ::= { sPDUOutletConfigMSPmupsEntry 16 }

-- the sPDUOutletStatusMSP group
  
sPDUOutletStatusMSPTable OBJECT-TYPE
   SYNTAX SEQUENCE OF SPDUOutletStatusMSPEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting of status of individual outlets. The number of
       entries is contained in the sPDUMasterStatusOutletCount OID."
   ::= { sPDUOutletStatusMSP 1 }

sPDUOutletStatusMSPEntry OBJECT-TYPE
   SYNTAX SPDUOutletStatusMSPEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to gather status from."
   INDEX  { sPDUOutletStatusMSPIndex, sPDUOutletStatusMSPOutletIndex }
   ::= { sPDUOutletStatusMSPTable 1 }

SPDUOutletStatusMSPEntry ::=
   SEQUENCE {
      sPDUOutletStatusMSPIndex          INTEGER,
      sPDUOutletStatusMSPName           DisplayString,   
      sPDUOutletStatusMSPOutletIndex    INTEGER,
      sPDUOutletStatusMSPOutletName     DisplayString,
      sPDUOutletStatusMSPOutletState    INTEGER,
      sPDUOutletStatusMSPCommandPending INTEGER,
      sPDUOutletStatusMSPOutletCtrlMode INTEGER
   }      

sPDUOutletStatusMSPIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the MasterSwitch MSP."
   ::= { sPDUOutletStatusMSPEntry 1 }

sPDUOutletStatusMSPName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the MasterSwitch plus. The maximum 
       value is 23 characters. The name is set by
       using the sPDUMasterConfigMSPName OID."
   ::= { sPDUOutletStatusMSPEntry 2 }

sPDUOutletStatusMSPOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { sPDUOutletStatusMSPEntry 3 }
   
sPDUOutletStatusMSPOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum size is 
       23 characters. The name is set by using the 
       sPDUOutletConfigMSPallOutletName OID.
       This OID is provided for informational purposes only."       
   ::= { sPDUOutletStatusMSPEntry 4 }

sPDUOutletStatusMSPOutletState OBJECT-TYPE
   SYNTAX INTEGER {
        outletStatusMSPOn              (1),
        outletStatusMSPOff             (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
       the outlet is on, the outletStatusMSPOn (1) value will be returned.
       If the outlet is off, the outletStatusMSPOff (2) value will be
       returned. "
   ::= { sPDUOutletStatusMSPEntry 5 }

sPDUOutletStatusMSPCommandPending    OBJECT-TYPE
   SYNTAX INTEGER {
        outletStatusMSPCommandPending    (1),
        outletStatusMSPNoCommandPending  (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the command pending
        state of the outlet. If a command is pending on the 
        outlet, the outletStatusMSPCommandPending (1) value
        will be returned. If there is not a command pending
        on the outlet, the outletStatusMSPNoCommandPending (2)
        will be returned."
   ::= { sPDUOutletStatusMSPEntry 6 }

sPDUOutletStatusMSPOutletCtrlMode  OBJECT-TYPE
   SYNTAX INTEGER       {
      modeGracefulShutdown              (1),
      modeAnnunciator                   (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Control Mode of the outlet.
       This OID is provided for informational purposes only."
   ::= { sPDUOutletStatusMSPEntry 7 }


-- the rPDUIdent group

rPDUIdentName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the Rack PDU. 
       The maximum string size is device dependent."
   ::= { rPDUIdent 1 }

rPDUIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Rack PDU. 
       This value is set at the factory."
   ::= { rPDUIdent 2 }

rPDUIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An 8-byte ID string identifying the Rack PDU firmware revision. 
       This value is set at the factory." 
   ::= {  rPDUIdent 3 }


rPDUIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the Rack PDU was manufactured in mm/dd/yyyy format.
       This value is set at the factory. The year 2000 will be 
       represented by 00." 
   ::= { rPDUIdent 4 }
   
rPDUIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 10-character string identifying the model number of 
       the Rack PDU. This value is set at the factory."
   ::= { rPDUIdent 5 }

rPDUIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 12-character string identifying the serial number of 
       the Rack PDU. This value is set at the factory."
   ::= { rPDUIdent 6 }

rPDUIdentDeviceRating OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the electrical rating of the device in Amps."

   ::= { rPDUIdent 7 } 

rPDUIdentDeviceNumOutlets OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the number of outlets contained in the device."

   ::= { rPDUIdent 8 } 

rPDUIdentDeviceNumPhases OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the number of phases supported by the device."

   ::= { rPDUIdent 9 } 

rPDUIdentDeviceNumBreakers OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the number of circuit breakers supported by the device.
       This is the same as the number of banks of outlets.
       0 will be returned if the unit has no phase breakers. "

   ::= { rPDUIdent 10 } 

rPDUIdentDeviceBreakerRating OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return rating of the circuit breakers
      on the device in Amps if it has any."

   ::= { rPDUIdent 11 } 

rPDUIdentDeviceOrientation OBJECT-TYPE
   SYNTAX INTEGER       {
      orientHorizontal            (1),
      orientVertical              (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the intended physical orientation of the device.
       
       OrientHorizonatal(1) indicates Horizontal.
       OrientVertical(2) indicates Vertical."

   ::= { rPDUIdent 12 } 
   
rPDUIdentDeviceOutletLayout OBJECT-TYPE
   SYNTAX INTEGER       {
      seqPhaseToNeutral            (1),
      seqPhaseToPhase              (2),
      seqPhToNeu21PhToPh           (3),
      seqPhToPhGrouped             (4),
      seqPhToNGrouped              (5),
      seqPToN1516PToPGrouped       (6),
      seqPhToPh2xGrouped           (7),
      seqPhToN2xGrouped            (8),
      seqNotApplicable             (9)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return outlet layout for the device.

       seqPhaseToNeutral(1) indicates outlet layout as follows:
       1:1-N,2:2-N,3:3-N,4:1-N,5:2-N,...

       seqPhaseToPhase(2) indicates outlet layout as follows:
       1:1-2,2:2-3,3:3-1,4:1-2,5:2-3,...

       seqPhToNeu21PhToPh(3) indicates outlet layout as follows:
       1:1-N,2:2-N...21:3-N,22:1-2,23:2-3,24:3-1,...

       seqPhToPhGrouped(4) indicates outlet layout as follows:
       This unit has 3 outlet groups.  Group 1:1-2, Group 2:2-3, Group 3:3-1.

       seqPhToNGrouped(5) indicates outlet layout as follows:
       This unit has 3 outlet groups.  Group 1:1-N, Group 2:2-N, Group 3:3-N.

       seqPToN1516PToPGrouped(6) indicates outlet layout as follows:
       This unit has 4 outlet groups. Group 1 (Outlets 1-14):1-2, 
       Group 2 (Outlets 15-16):1-N, Group 3:2-3, Group 4:3-1.

       seqPhToPh2xGrouped(7) indicates outlet layout as follows:
       This unit has 6 outlet groups.  Group 1:1-2, Group 2:1-2, Group 3:2-3,
       Group 4:2-3, Group 5:3-1, Group 6:3-1.

       seqPhToN2xGrouped(8) indicates outlet layout as follows:
       This unit has 6 outlet groups.  Group 1:1-N, Group 2:1-N, Group 3:2-N,
       Group 4:2-N, Group 5:3-N, Group 6:3-N.

       seqNotApplicable(9):
       Outlet layout does not affect any of the user interfaces.
       These SKUs may report seqNotApplicable(9) if there is 
       not an exact outlet layout match available."
   ::= { rPDUIdent 13 } 

rPDUIdentDeviceDisplayOrientation OBJECT-TYPE
   SYNTAX INTEGER       {
      displayNormal            (1),
      displayReverse           (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the intended physical orientation of the Seven-Segment Display.
       
       Normal(1) indicates Normal.
       Reverse(2)indicates Upside-Down."

   ::= { rPDUIdent 14 }


rPDUIdentDeviceLinetoLineVoltage OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Getting/Setting this OID will return/set the Line to Line Voltage.
       This OID defaults to the nominal input line voltage in volts AC.
       This setting is used to calculate total power and must be configured for best accuracy.
       This OID does not apply to AP86XX, AP88XX, or AP89XX SKUs.

       The valid range is between 0V to 440V"
   ::= { rPDUIdent 15 }

rPDUIdentDevicePowerWatts OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the Power in Watts."

   ::= { rPDUIdent 16 }

rPDUIdentDevicePowerFactor OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Getting/setting this OID will return/set the 
       Power Factor in thousanths (1000 is power factor of 1).
       This OID does not apply to AP86XX, AP88XX, or AP89XX SKUs.

       Valid range is from 0 to 1000."
       
   ::= { rPDUIdent 17 }

rPDUIdentDevicePowerVA OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the Power in VA."

   ::= { rPDUIdent 18 }

rPDUIdentDeviceLinetoNeutralVoltage OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Getting/Setting this OID will return/set the Line to Neutral Voltage.
       This OID defaults to the nominal line to neutral voltage in volts AC.
       This setting is used to calculate total power and must be configured for best accuracy.
       This OID applies only to AP7823. For all other models, the OID is fixed at 0.

       The valid range is between 0V to 440V."

   ::= { rPDUIdent 19 }

-- the rPDULoadDevice group

rPDULoadDevMaxPhaseLoad   OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the maximum rated power
       that each phase of the Rack PDU can provide. It is 
       represented in Amps.

       0 will be returned if the unit is banked." 
   ::= { rPDULoadDevice 1 }

rPDULoadDevNumPhases OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of phases available with this Rack PDU."
   ::= { rPDULoadDevice 2 }

rPDULoadDevMaxBankLoad   OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the maximum rated power
       that a bank of the Rack PDU can provide. It is 
       represented in Amps.
       
       0 will be returned if the device does not have any banks."
       
   ::= { rPDULoadDevice 3 }

rPDULoadDevNumBanks OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of banks of outlets available with this Rack PDU.
       A bank of outlets has a unique circuit breaker for a subset 
       of the total number of outlets on the rPDU.

       0 will be returned if the unit has no banks."
   ::= { rPDULoadDevice 4 } 
   
rPDULoadDevBankTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the Bank Table."
   ::= { rPDULoadDevice 5 }
   

rPDULoadDevBankTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDULoadDevBankEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting the Bank Max Load in the Rack PDU."

   ::= { rPDULoadDevice 6 }

rPDULoadDevBankEntry OBJECT-TYPE
   SYNTAX RPDULoadDevBankEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU Banks Access."
   INDEX  { rPDULoadDevBankIndex}
   ::= { rPDULoadDevBankTable 1 }

RPDULoadDevBankEntry ::=
   SEQUENCE {
      rPDULoadDevBankIndex      INTEGER,
      rPDULoadDevBankNumber     INTEGER,      
      rPDULoadDevBankMaxLoad    INTEGER
   }

rPDULoadDevBankIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU bank entry."
   ::= { rPDULoadDevBankEntry 1 }     

rPDULoadDevBankNumber OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the bank number."
       
   ::= { rPDULoadDevBankEntry 2 }   

rPDULoadDevBankMaxLoad OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the maximum rated power
       that each bank of the Rack PDU can provide. It is 
       represented in Amps."
       
   ::= { rPDULoadDevBankEntry 3 }    

rPDULoadDevMaxOutletTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the Outlet Table."
   ::= { rPDULoadDevice 7 }
   
 
rPDULoadDevMaxOutletTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDULoadDevMaxOutletEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting the Max Outlet Load in an Outlet Monitored Rack PDU."
   ::= { rPDULoadDevice 8 }

rPDULoadDevMaxOutletEntry OBJECT-TYPE
   SYNTAX RPDULoadDevMaxOutletEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "This gives access to Max Outlet Load of an Outlet Monitored Rack PDU"
   INDEX  { rPDULoadDevOutletIndex}
   ::= { rPDULoadDevMaxOutletTable 1 }

RPDULoadDevMaxOutletEntry ::=
   SEQUENCE {
      rPDULoadDevOutletIndex    INTEGER,
      rPDULoadDevOutletNumber   INTEGER,      
      rPDULoadDevMaxOutletLoad  INTEGER
   }

rPDULoadDevOutletIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Outlet Monitored Rack PDU Max Outlet Load entry."
   ::= { rPDULoadDevMaxOutletEntry 1 }

rPDULoadDevOutletNumber OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the Outlet number." 
   ::= { rPDULoadDevMaxOutletEntry 2 }
   

rPDULoadDevMaxOutletLoad OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the maximum rated power
       that each Outlet of an Outlet Monitored Rack PDU can provide. It is 
       represented in Amps. " 
   ::= { rPDULoadDevMaxOutletEntry 3 }



-- the rPDULoadPhaseConfig group

rPDULoadPhaseConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDULoadPhaseConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of each Rack PDU phase.
       The number of entries is contained in the 
       rPDULoadDevNumPhases OID."
   ::= { rPDULoadPhaseConfig 1 }

rPDULoadPhaseConfigEntry OBJECT-TYPE
   SYNTAX RPDULoadPhaseConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU phase to configure."
   INDEX  { rPDULoadPhaseConfigIndex}
   ::= { rPDULoadPhaseConfigTable 1 }

RPDULoadPhaseConfigEntry ::=
   SEQUENCE {
      rPDULoadPhaseConfigIndex                  INTEGER,
      rPDULoadPhaseConfigLowLoadThreshold       INTEGER,
      rPDULoadPhaseConfigNearOverloadThreshold  INTEGER,
      rPDULoadPhaseConfigOverloadThreshold      INTEGER,
      rPDULoadPhaseConfigAlarm                  INTEGER
   }      

rPDULoadPhaseConfigIndex OBJECT-TYPE
   SYNTAX INTEGER {
      phase1                     (1),
      phase2                     (2),
      phase3                     (3)
   }        
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU phase entry."
   ::= { rPDULoadPhaseConfigEntry 1 }

rPDULoadPhaseConfigLowLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing a low consumption condition. It is 
       represented in Amps.  A warning will be issued when the
       load is less than the threshold value.  
       
       A threshold value of 0 Amps effectively disables this 
       warning.  
       
       Maximum value must be less than the value returned 
       by the rPDULoadPhaseConfigNearOverloadThreshold OID."  
   ::= { rPDULoadPhaseConfigEntry 2 }

rPDULoadPhaseConfigNearOverloadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing an overload condition. It is 
       represented in Amps.  A warning will be issued when the 
       load is greater than or equal to the threshold value.
       
       Minimum value must be greater than the value returned by
       the rPDULoadPhaseConfigLowLoadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the rPDULoadPhaseConfigOverloadThreshold OID."
   ::= { rPDULoadPhaseConfigEntry 3 }

rPDULoadPhaseConfigOverloadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load has entered an overload condition. It is 
       represented in Amps.  A warning will be issued when the 
       load is greater than or equal to the threshold value.
       
       Minimum value must be greater than or equal to the value 
       returned by the rPDULoadPhaseConfigNearOverloadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the rPDULoadDevMaxPhaseLoad OID."
   ::= { rPDULoadPhaseConfigEntry 4 }


rPDULoadPhaseConfigAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        noLoadAlarm             (1),
        underCurrentAlarm       (2),
        nearOverCurrentAlarm    (3),
        overCurrentAlarm        (4)        
    }                 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
   "Getting this OID will return the current Phase Alarm."
   ::= { rPDULoadPhaseConfigEntry 5 }





-- the rPDULoadStatus group

rPDULoadStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDULoadStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting of status of each Rack PDU phase/bank.
       The number of entries is calculated by adding
       the number of phases (rPDULoadDevNumPhases OID) and
       the number of banks of outlets (rPDULoadDevNumBanks)
       Number of entries = #phases + #banks.
       NOTE: If a device has phase and bank information, all phase information
       shall precede the bank information.  If a device has total information, 
       it shall precede both the bank and the phase information."
   ::= { rPDULoadStatus 1 }

rPDULoadStatusEntry OBJECT-TYPE
   SYNTAX RPDULoadStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU phase/bank to gather status from."
   INDEX  { rPDULoadStatusIndex}
   ::= { rPDULoadStatusTable 1 }

RPDULoadStatusEntry ::=
   SEQUENCE {
      rPDULoadStatusIndex                 INTEGER,
      rPDULoadStatusLoad                  Gauge,
      rPDULoadStatusLoadState             INTEGER,
      rPDULoadStatusPhaseNumber           INTEGER,
      rPDULoadStatusBankNumber            INTEGER
   }      

rPDULoadStatusIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU phase/bank entry. All phase information will precede
       any bank information"
   ::= { rPDULoadStatusEntry 1 }

rPDULoadStatusLoad OBJECT-TYPE
   SYNTAX Gauge       
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the phase/bank load measured
       in tenths of Amps."
   ::= { rPDULoadStatusEntry 2 }

rPDULoadStatusLoadState OBJECT-TYPE
   SYNTAX INTEGER       {
      phaseLoadNormal                 (1),
      phaseLoadLow                    (2),
      phaseLoadNearOverload           (3),
      phaseLoadOverload               (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the phase/bank load state.
       
       phaseLoadNormal(1) indicates that the phase/bank is 
       operating properly within the rPDULoadConfigLowLoadThreshold 
       and rPDULoadConfigNearOverloadThreshold OID values.
       
       phaseLoadLow(2) indicates that the phase/bank load has
       dropped below the rPDULoadConfigLowLoadThreshold OID value.
       An SNMP trap will occur when this state is entered or cleared.
       
       phaseLoadNearOverload(3) indicates that the phase/bank load
       is greater than or equal to the 
       rPDULoadConfigNearOverloadThreshold OID value.
       An SNMP trap will occur when this state is entered or cleared.
       
       phaseLoadOverload(4) indicates that the phase/bank load is
       greater than or equal to the rPDULoadConfigOverloadThreshold 
       OID value.
       An SNMP trap will occur when this state is entered or cleared."
   ::= { rPDULoadStatusEntry 3 } 

rPDULoadStatusPhaseNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The phase number to which this record refers."
   ::= { rPDULoadStatusEntry 4 }

rPDULoadStatusBankNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The bank number to which this record refers.  A value of 0 will be returned if
       any bank is not present or if it is phase related."
   ::= { rPDULoadStatusEntry 5 }  
   
 
-- the rPDULoadBankConfig group

rPDULoadBankConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDULoadBankConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of each Rack PDU bank.
       The number of entries is contained in the 
       rPDULoadDevNumBanks OID."
   ::= { rPDULoadBankConfig 1 }

rPDULoadBankConfigEntry OBJECT-TYPE
   SYNTAX RPDULoadBankConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU bank to configure."
   INDEX  { rPDULoadBankConfigIndex}
   ::= { rPDULoadBankConfigTable 1 }

RPDULoadBankConfigEntry ::=
   SEQUENCE {
      rPDULoadBankConfigIndex                    INTEGER,
      rPDULoadBankConfigLowLoadThreshold         INTEGER,
      rPDULoadBankConfigNearOverloadThreshold    INTEGER,
      rPDULoadBankConfigOverloadThreshold        INTEGER,
      rPDULoadBankConfigAlarm                    INTEGER
   }      

rPDULoadBankConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU bank entry."
   ::= { rPDULoadBankConfigEntry 1 }

rPDULoadBankConfigLowLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing a low consumption condition. It is 
       represented in Amps.  A warning will be issued when the
       load is less than the threshold value.  
       
       A threshold value of 0 Amps effectively disables this 
       warning.  
       
       Maximum value must be less than the value returned 
       by the rPDULoadBankConfigNearOverloadThreshold OID."

   ::= { rPDULoadBankConfigEntry 2 }

rPDULoadBankConfigNearOverloadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing an overload condition. It is 
       represented in Amps.  A warning will be issued when the 
       load is greater than or equal to the threshold value.
       
       Minimum value must be greater than the value returned by
       the rPDULoadBankConfigLowLoadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the rPDULoadBankConfigOverloadThreshold OID."

   ::= { rPDULoadBankConfigEntry 3 }

rPDULoadBankConfigOverloadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load has entered an overload condition. It is 
       represented in Amps.  A warning will be issued when the 
       load is greater than or equal to the threshold value.
       
       Minimum value must be greater than or equal to the value 
       returned by the rPDULoadBankConfigNearOverloadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the rPDULoadDevMaxBankLoad OID."

   ::= { rPDULoadBankConfigEntry 4 }

rPDULoadBankConfigAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        noLoadAlarm             (1),
        underCurrentAlarm       (2),
        nearOverCurrentAlarm    (3),
        overCurrentAlarm        (4)
        
    }                 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
   " Getting this OID will return the current Bank Alarm."
   ::= { rPDULoadBankConfigEntry 5 }


-- the rPDUOutletDevice group

rPDUOutletDevCommand  OBJECT-TYPE
  SYNTAX INTEGER       {
      noCommandAll               (1),
      immediateAllOn             (2),
      immediateAllOff            (3),
      immediateAllReboot         (4),
      delayedAllOn               (5),
      delayedAllOff              (6),
      delayedAllReboot           (7),
      cancelAllPendingCommands   (8)
   }
   
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to immediateAllOn (2) will turn all outlets
       on immediately.
       
       Setting this OID to immediateAllOff (3) will turn all outlets
       off immediately.
       
       Setting this OID to immediateAllReboot (4) will reboot all outlets
       immediately.

       Setting this OID to delayedAllOn (5) will turn all outlets on as 
       defined by each outlet's rPDUOutletConfigPowerOnTime OID value. 
             
       Setting this OID to delayedAllOff (6) will turn all outlets 
       off as defined by each outlet's rPDUOutletConfigPowerOffTime OID value.
      
       Setting this OID to delayedAllReboot (7) will cause a 
       delayedAllOff command to be performed. Once all outlets are off, 
       the Switched Rack PDU will then delay the largest 
       rPDUOutletConfigRebootDuration OID time, and then perform a 
       delayedAllOn command.    
       
       Setting this OID to cancelAllPendingCommands (8) will cause all pending
       commands on the Switched Rack PDU to be canceled.

       Getting this OID will return the noCommandAll (1) value."
   ::= { rPDUOutletDevice 1 }

rPDUOutletDevColdstartDelay  OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of delay, in seconds, between when
       power is provided to the Switched Rack PDU and 
       when the Switched Rack PDU provides basic master 
       power to the outlets.       
       
       Allowed values are:

       -1       - never apply power automatically.
       0        - apply power immediately.
       1 to 300 - delay up to 300 seconds (5 minutes)."
   ::= { rPDUOutletDevice 2 }

rPDUOutletDevNumCntrlOutlets OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of controlled outlets on this Switched Rack PDU."
   ::= { rPDUOutletDevice 3 }

rPDUOutletDevNumTotalOutlets OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of outlets on this Rack PDU."
   ::= { rPDUOutletDevice 4 }

rPDUOutletDevMonitoredOutlets  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of monitored outlets on this Rack PDU."
   ::= { rPDUOutletDevice 5 }
        

-- the rPDUOutletPhase group

rPDUOutletPhaseTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUOutletPhaseEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for management of outlets on a per phase basis."
   ::= { rPDUOutletPhase 1 }

rPDUOutletPhaseEntry OBJECT-TYPE
   SYNTAX RPDUOutletPhaseEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The phase to manage."
   INDEX  { rPDUOutletPhaseIndex}
   ::= { rPDUOutletPhaseTable 1 }

RPDUOutletPhaseEntry ::=
   SEQUENCE {
      rPDUOutletPhaseIndex                INTEGER,
      rPDUOutletPhaseOverloadRestriction  INTEGER
   }      

rPDUOutletPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER {
      phase1                     (1),
      phase2                     (2),
      phase3                     (3)
   }        
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Switched Rack PDU phase entry."
   ::= { rPDUOutletPhaseEntry 1 }

rPDUOutletPhaseOverloadRestriction OBJECT-TYPE
   SYNTAX INTEGER       {
      alwaysAllowTurnON         (1),
      restrictOnNearOverload    (2),
      restrictOnOverload        (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID controls the behavior of a Switched Rack PDU 
       phase when an overload condition is possible and 
       additional outlets are requested to be turned on. 

       Setting this OID to alwaysAllowTurnON (1) will always allow 
       the outlets on the corresponding phase to turn on.
       
       Setting this OID to restrictOnNearOverload (2) will not allow 
       outlets on the corresponding phase to turn on if the 
       rPDULoadConfigNearOverloadThreshold OID is exceeded.
              
       Setting this OID to restrictOnOverload (3) will not allow
       outlets on the corresponding phase to turn on if the 
       rPDULoadConfigOverloadThreshold OID is exceeded."
   ::= { rPDUOutletPhaseEntry 2 }


-- the rPDUOutletControl group

rPDUOutletControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUOutletControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of the individual outlets.
       The number of entries is contained in the 
       rPDUOutletDevNumCntrlOutlets OID."
   ::= { rPDUOutletControl 1 }

rPDUOutletControlEntry OBJECT-TYPE
   SYNTAX RPDUOutletControlEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet to control."
   INDEX  { rPDUOutletControlIndex}
   ::= { rPDUOutletControlTable 1 }

RPDUOutletControlEntry ::=
   SEQUENCE {
      rPDUOutletControlIndex         INTEGER,
      rPDUOutletControlOutletName    DisplayString,
      rPDUOutletControlOutletPhase   INTEGER,
      rPDUOutletControlOutletCommand INTEGER,
      rPDUOutletControlOutletBank    INTEGER
   }      

rPDUOutletControlIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { rPDUOutletControlEntry 1 }
   
rPDUOutletControlOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum string size is device dependent.
       An error will be returned if the set request exceeds the max size.
       This OID is provided for informational purposes only."
   ::= { rPDUOutletControlEntry 2 }

rPDUOutletControlOutletPhase    OBJECT-TYPE
   SYNTAX INTEGER {
      phase1                     (1),
      phase2                     (2),
      phase3                     (3),
      phase1-2                   (4),
      phase2-3                   (5),
      phase3-1                   (6)
   }        
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The phase/s associated with this outlet.
      
       For single phase devices, this object will always 
       return phase1(1).
       
       For 3-phase devices, this object will return phase1 (1), 
       phase2 (2), or phase3 (3) for outlets tied to a single 
       phase.  For outlets tied to two phases, this object will
       return phase1-2 (4) for phases 1 and 2, phase2-3 (5) for 
       phases 2 and 3, and phase3-1 (6) for phases 3 and 1."
   ::= { rPDUOutletControlEntry 3 }

rPDUOutletControlOutletCommand OBJECT-TYPE
   SYNTAX INTEGER {
      immediateOn             (1),
      immediateOff            (2),
      immediateReboot         (3),
      delayedOn               (4),
      delayedOff              (5),
      delayedReboot           (6),
      cancelPendingCommand    (7)
   }     

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
        the outlet is on, the immediateOn (1) value will be returned.
        If the outlet is off, the immediateOff (2) value will be
        returned. 
       
       
        Setting this variable to immediateOn (1) will immediately turn 
        the outlet on.
       
        Setting this variable to immediateOff (2) will immediately turn 
        the outlet off. 

        Setting this variable to immediateReboot (3) will immediately 
        reboot the outlet.
      
        Setting this variable to delayedOn (4) will turn the outlet on
        after the rPDUOutletConfigPowerOnTime OID time has elapsed.   

        Setting this variable to delayedOff (5) will turn the outlet off
        after the rPDUOutletConfigPowerOffTime OID time has elapsed.

        Setting this variable to delayedReboot  (6) will cause the 
        Switched Rack PDU to perform a delayedOff command, wait the 
        rPDUOutletConfigRebootDuration OID time, and then perform a 
        delayedOn command. 
       
        Setting this variable to cancelPendingCommand (7) will cause any
        pending command to this outlet to be canceled."

    ::= { rPDUOutletControlEntry 4 }

rPDUOutletControlOutletBank    OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The bank associated with this outlet."
   ::= { rPDUOutletControlEntry 5 }


-- the rPDUOutletConfig group

rPDUOutletConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUOutletConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual outlets. The number of
       entries is contained in the rPDUOutletDevNumCntrlOutlets OID."
   ::= { rPDUOutletConfig 1 }

rPDUOutletConfigEntry OBJECT-TYPE
   SYNTAX RPDUOutletConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet to configure."
   INDEX  { rPDUOutletConfigIndex}
   ::= { rPDUOutletConfigTable 1 }

RPDUOutletConfigEntry ::=
   SEQUENCE {
      rPDUOutletConfigIndex                 INTEGER,
      rPDUOutletConfigOutletName            DisplayString,
      rPDUOutletConfigOutletPhase           INTEGER,
      rPDUOutletConfigPowerOnTime           INTEGER,
      rPDUOutletConfigPowerOffTime          INTEGER,
      rPDUOutletConfigRebootDuration        INTEGER,
      rPDUOutletConfigOutletBank            INTEGER
   }      

rPDUOutletConfigIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { rPDUOutletConfigEntry 1 }
   
rPDUOutletConfigOutletName    OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum string size is device dependent.
       An error will be returned if the set request exceeds the max size."
   ::= { rPDUOutletConfigEntry 2 }

rPDUOutletConfigOutletPhase    OBJECT-TYPE
   SYNTAX INTEGER {
      phase1                     (1),
      phase2                     (2),
      phase3                     (3),
      phase1-2                   (4),
      phase2-3                   (5),
      phase3-1                   (6)
   }        
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The phase/s associated with this outlet.
      
       For single phase devices, this object will always 
       return phase1(1).
       
       For 3-phase devices, this object will return phase1 (1), 
       phase2 (2), or phase3 (3) for outlets tied to a single 
       phase.  For outlets tied to two phases, this object will
       return phase1-2 (4) for phases 1 and 2, phase2-3 (5) for 
       phases 2 and 3, and phase3-1 (6) for phases 3 and 1."
   ::= { rPDUOutletConfigEntry 3 }

rPDUOutletConfigPowerOnTime OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (in seconds) the outlet will delay 
       powering on at coldstart or when a command that requires 
       a turn-on delay is issued.
              
       Allowed values are:

       -1        - never power on.
       0         - power on immediately.
       1 to 7200 - power on up to 7200 seconds after being
                  commanded."
   ::= { rPDUOutletConfigEntry 4 }

rPDUOutletConfigPowerOffTime OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (in seconds) the outlet will delay 
       powering off when a command that requires 
       a turn-off delay is issued.

       Allowed values are:

       -1        - never power off.
       0         - power off immediately.
       1 to 7200 - power off up to 7200 seconds after being
                  commanded."
   ::= { rPDUOutletConfigEntry 5 }

rPDUOutletConfigRebootDuration OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "During a reboot sequence, power is turned off and then 
       back on. This OID defines the amount of time to wait, 
       in seconds, after turning the power off, at the start
       of the sequence, before turning power back on, at the
       end of the reboot sequence.       
       
       Allowed range is any value between 5 and 60 seconds (1 minute)."
   ::= { rPDUOutletConfigEntry 6 }

rPDUOutletConfigOutletBank    OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The bank associated with this outlet."
   ::= { rPDUOutletConfigEntry 7 }

-- Monitored Outlets table

rPDUOutletConfigMonitoredTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the Outlet Config Monitored Table"
   ::= { rPDUOutletConfig 2 }


rPDUOutletConfigMonitoredTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUOutletConfigMonitoredEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting/setting of outlet thresholds of an Outlet Monitored Rack PDU."
   ::= { rPDUOutletConfig 3 } 
   
rPDUOutletConfigMonitoredEntry  OBJECT-TYPE
   SYNTAX RPDUOutletConfigMonitoredEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "This gives access to Monitored Outlet entries"
   INDEX  { rPDUOutletConfigMonitoredIndex }
   ::= { rPDUOutletConfigMonitoredTable 1 }  

RPDUOutletConfigMonitoredEntry ::=
   SEQUENCE {
      rPDUOutletConfigMonitoredIndex                    INTEGER,
      rPDUOutletConfigMonitoredName                     DisplayString,
      rPDUOutletConfigMonitoredNumber                   INTEGER,
      rPDUOutletConfigMonitoredLowLoadThreshold         INTEGER,
      rPDUOutletConfigMonitoredNearOverloadThreshold    INTEGER,
      rPDUOutletConfigMonitoredOverloadThreshold        INTEGER      
   } 
   
rPDUOutletConfigMonitoredIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the RACK PDU Phase entry."
   ::= { rPDUOutletConfigMonitoredEntry 1 }
   
rPDUOutletConfigMonitoredName    OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the Monitored Outlet. The maximum string size is device dependent.
       An error will be returned if the set request exceeds the max size."
   ::= { rPDUOutletConfigMonitoredEntry 2 }

rPDUOutletConfigMonitoredNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The outlet number of an Outlet Monitored RACK PDU."
   ::= { rPDUOutletConfigMonitoredEntry 3 }   


rPDUOutletConfigMonitoredLowLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing a low consumption condition. It is 
       represented in Amps.  A warning will be issued when the
       load is less than the threshold value.  
       
       A threshold value of 0 Amps effectively disables this 
       warning.  
       
       Maximum value must be less than the value returned 
       by the rPDUOutletConfigMonitoredNearOverloadThreshold OID.
       
       0 will be returned if the unit is not Outlet Monitored Rack PDU."  
   ::= { rPDUOutletConfigMonitoredEntry 4 }

rPDUOutletConfigMonitoredNearOverloadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load is nearing an overload condition. It is 
       represented in Amps.  A warning will be issued when the 
       load is greater than or equal to the threshold value.
       
       Minimum value must be greater than the value returned by
       the rPDUOutletConfigMonitoredLowLoadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the rPDUOutletConfigMonitoredOverloadThreshold OID.

       0 will be returned if the unit is not Outlet Monitored Rack PDU."
   ::= { rPDUOutletConfigMonitoredEntry 5 }

rPDUOutletConfigMonitoredOverloadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the power consumption of
       the load has entered an overload condition. It is 
       represented in Amps.  A warning will be issued when the 
       load is greater than or equal to the threshold value.
       
       Minimum value must be greater than or equal to the value 
       returned by the rPDUOutletConfigMonitoredNearOverloadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the rPDULoadDevMaxOutletLoad OID.

       0 will be returned if the unit is not Outlet Monitored Rack PDU."
   ::= { rPDUOutletConfigMonitoredEntry 6 }




-- the rPDUOutletStatus group

rPDUOutletStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUOutletStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting of status of individual outlets. The number of
       entries is contained in the rPDUOutletDevNumCntrlOutlets OID or 
       rPDUOutletDevMonitoredOutlets OID."
   ::= { rPDUOutletStatus 1 }

rPDUOutletStatusEntry OBJECT-TYPE
   SYNTAX RPDUOutletStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet to gather status from."
   INDEX  { rPDUOutletStatusIndex}
   ::= { rPDUOutletStatusTable 1 }

RPDUOutletStatusEntry ::=
   SEQUENCE {
      rPDUOutletStatusIndex          INTEGER,
      rPDUOutletStatusOutletName     DisplayString,
      rPDUOutletStatusOutletPhase    INTEGER,
      rPDUOutletStatusOutletState    INTEGER,
      rPDUOutletStatusCommandPending INTEGER,
      rPDUOutletStatusOutletBank     INTEGER,
      rPDUOutletStatusLoad           Gauge
   }      

rPDUOutletStatusIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { rPDUOutletStatusEntry 1 }
   
rPDUOutletStatusOutletName    OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet. The maximum string size is device dependent.
       This OID is provided for informational purposes only."
   ::= { rPDUOutletStatusEntry 2 }

rPDUOutletStatusOutletPhase    OBJECT-TYPE
   SYNTAX INTEGER {
      phase1                     (1),
      phase2                     (2),
      phase3                     (3),
      phase1-2                   (4),
      phase2-3                   (5),
      phase3-1                   (6)
   }        
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The phase/s associated with this outlet.
      
       For single phase devices, this object will always 
       return phase1(1).
       
       For 3-phase devices, this object will return phase1 (1), 
       phase2 (2), or phase3 (3) for outlets tied to a single 
       phase.  For outlets tied to two phases, this object will
       return phase1-2 (4) for phases 1 and 2, phase2-3 (5) for 
       phases 2 and 3, and phase3-1 (6) for phases 3 and 1."
   ::= { rPDUOutletStatusEntry 3 }

rPDUOutletStatusOutletState OBJECT-TYPE
   SYNTAX INTEGER {
        outletStatusOn              (1),
        outletStatusOff             (2)
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
       the outlet is on, the outletStatusOn (1) value will be returned.
       If the outlet is off, the outletStatusOff (2) value will be
       returned."
   ::= { rPDUOutletStatusEntry 4 }

rPDUOutletStatusCommandPending    OBJECT-TYPE
   SYNTAX INTEGER {
        outletStatusCommandPending    (1),
        outletStatusNoCommandPending  (2)
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the command pending
        state of the outlet. If a command is pending on the 
        outlet, the outletStatusCommandPending (1) value
        will be returned. If there is not a command pending
        on the outlet, the outletStatusNoCommandPending (2)
        will be returned."
   ::= { rPDUOutletStatusEntry 5 }

rPDUOutletStatusOutletBank    OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The bank associated with this outlet."
   ::= { rPDUOutletStatusEntry 6 }  

rPDUOutletStatusLoad OBJECT-TYPE
   SYNTAX Gauge       
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the measured Outlet load for 
       an Outlet Monitored Rack PDU in tenths of Amps. For other 
       models this OID is not supported."
   ::= { rPDUOutletStatusEntry 7 }


-- the rPDUOutletBank group

rPDUOutletBankTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUOutletBankEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for management of outlets on a per bank basis."
   ::= { rPDUOutletBank 1 }

rPDUOutletBankEntry OBJECT-TYPE
   SYNTAX RPDUOutletBankEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The bank to manage."
   INDEX  { rPDUOutletBankIndex}
   ::= { rPDUOutletBankTable 1 }

RPDUOutletBankEntry ::=
   SEQUENCE {
      rPDUOutletBankIndex                INTEGER,
      rPDUOutletBankOverloadRestriction  INTEGER
   }      

rPDUOutletBankIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Switched Rack PDU bank entry."
   ::= { rPDUOutletBankEntry 1 }

rPDUOutletBankOverloadRestriction OBJECT-TYPE
   SYNTAX INTEGER       {
      alwaysAllowTurnON         (1),
      restrictOnNearOverload    (2),
      restrictOnOverload        (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID controls the behavior of a Switched Rack PDU 
       bank when an overload condition is possible and 
       additional outlets are requested to be turned on. 

       Setting this OID to alwaysAllowTurnON (1) will always allow 
       the outlets on the corresponding bank to turn on.
       
       Setting this OID to restrictOnNearOverload (2) will not allow 
       outlets on the corresponding bank to turn on if the 
       rPDULoadBankConfigNearOverloadThreshold OID is exceeded.
              
       Setting this OID to restrictOnOverload (3) will not allow
       outlets on the corresponding bank to turn on if the 
       rPDULoadBankConfigOverloadThreshold OID is exceeded."
   ::= { rPDUOutletBankEntry 2 }

-- the rPDUPowerSupplyDevice group

rPDUPowerSupply1Status   OBJECT-TYPE
   SYNTAX INTEGER       {
      powerSupplyOneOk             (1),
      powerSupplyOneFailed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return powerSupply1Ok(1) if power
       supply 1 is functioning normally.  If not functioning normally, 
       this OID will return powerSupply1Failed(2)."  
   ::= { rPDUPowerSupplyDevice 1 }

rPDUPowerSupply2Status   OBJECT-TYPE
   SYNTAX INTEGER       {
      powerSupplyTwoOk             (1),
      powerSupplyTwoFailed         (2),
      powerSupplyTwoNotPresent     (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return powerSupply2Ok(1) if power
       supply 2 is functioning normally.  If not functioning normally, 
       this OID will return powerSupply2Failed(2).

       Metered Rack PDUs do not have a redundant powersupply."
         
   ::= { rPDUPowerSupplyDevice 2 }



rPDUPowerSupplyAlarm   OBJECT-TYPE
   SYNTAX INTEGER {  
    allAvailablePowerSuppliesOK (1),
    powerSupplyOneFailed        (2),
    powerSupplyTwoFailed        (3),
    powerSupplyOneandTwoFailed  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return powerSupply Alarm"  
   ::= { rPDUPowerSupplyDevice 3 }

-- the rPDUStatus group  

rPDUStatusBankTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the Status Bank Table"
   ::= { rPDUStatus 1 }


rPDUStatusBankTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUStatusBankEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting of status of each Rack PDU Bank"
   ::= { rPDUStatus 2 } 
   
rPDUStatusBankEntry  OBJECT-TYPE
   SYNTAX RPDUStatusBankEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "This gives access to Bank entries"
   INDEX  { rPDUStatusBankIndex }
   ::= { rPDUStatusBankTable 1 }  

RPDUStatusBankEntry ::=
   SEQUENCE {
      rPDUStatusBankIndex   INTEGER,
      rPDUStatusBankNumber  INTEGER,      
      rPDUStatusBankState   INTEGER
   } 
   
rPDUStatusBankIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the RACK PDU Bank entry."
   ::= { rPDUStatusBankEntry 1 }
   
rPDUStatusBankNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the bank number."
   ::= { rPDUStatusBankEntry 2 }
   
rPDUStatusBankState    OBJECT-TYPE
   SYNTAX INTEGER {
      bankLoadNormal                 (1),
      bankLoadLow                    (2),
      bankLoadNearOverload           (3),
      bankLoadOverload               (4)
   }    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
    "Getting this OID will return the bank load state.
    
    bankLoadNormal(1) indicates that the bank is 
    operating properly within the rPDULoadBankConfigLowLoadThreshold 
    and rPDULoadBankConfigNearOverloadThreshold OID values.
    
    bankLoadLow(2) indicates that the bank load has
    dropped below the rPDULoadBankConfigLowLoadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    bankLoadNearOverload(3) indicates that the bank load
    is greater than or equal to the 
    rPDULoadBankConfigNearOverloadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    bankLoadOverload(4) indicates that the bank load is
    greater than or equal to the rPDULoadBankConfigOverloadThreshold 
    OID value.
    An SNMP trap will occur when this state is entered or cleared."
   ::= { rPDUStatusBankEntry 3 }  
 
-- Phase status table

rPDUStatusPhaseTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the Status Phase Table"
   ::= { rPDUStatus 3 }


rPDUStatusPhaseTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUStatusPhaseEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting of status of each Rack PDU Phase"
   ::= { rPDUStatus 4 } 
   
rPDUStatusPhaseEntry  OBJECT-TYPE
   SYNTAX RPDUStatusPhaseEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "This gives access to Phase entries"
   INDEX  { rPDUStatusPhaseIndex }
   ::= { rPDUStatusPhaseTable 1 }  

RPDUStatusPhaseEntry ::=
   SEQUENCE {
      rPDUStatusPhaseIndex  INTEGER,
      rPDUStatusPhaseNumber INTEGER,  
      rPDUStatusPhaseState  INTEGER
   } 
   
rPDUStatusPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the RACK PDU Phase entry."
   ::= { rPDUStatusPhaseEntry 1 }
   
rPDUStatusPhaseNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the phase number."
   ::= { rPDUStatusPhaseEntry 2 }
   
rPDUStatusPhaseState    OBJECT-TYPE
   SYNTAX INTEGER {
      phaseLoadNormal                 (1),
      phaseLoadLow                    (2),
      phaseLoadNearOverload           (3),
      phaseLoadOverload               (4)
   }    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
    "Getting this OID will return the Phase load state.
    
    phaseLoadNormal(1) indicates that the Phase is 
    operating properly within the rPDULoadPhaseConfigLowLoadThreshold 
    and rPDULoadPhaseConfigNearOverloadThreshold OID values.
    
    phaseLoadLow(2) indicates that the Phase load has
    dropped below the rPDULoadPhaseConfigLowLoadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    phaseLoadNearOverload(3) indicates that the Phase load
    is greater than or equal to the 
    rPDULoadPhaseConfigNearOverloadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    phaseLoadOverload(4) indicates that the Phase load is
    greater than or equal to the rPDULoadPhaseConfigOverloadThreshold 
    OID value.
    An SNMP trap will occur when this state is entered or cleared."
   ::= { rPDUStatusPhaseEntry 3 }  

-- Outlet status table

rPDUStatusOutletTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the Status Outlet Table"
   ::= { rPDUStatus 5 }


rPDUStatusOutletTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDUStatusOutletEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting of status of each Outlet of an Outlet Monitored Rack PDU."
   ::= { rPDUStatus 6 } 
   
rPDUStatusOutletEntry  OBJECT-TYPE
   SYNTAX RPDUStatusOutletEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "This gives access to Outlet entries"
   INDEX  { rPDUStatusOutletIndex }
   ::= { rPDUStatusOutletTable 1 }  

RPDUStatusOutletEntry ::=
   SEQUENCE {
      rPDUStatusOutletIndex     INTEGER,
      rPDUStatusOutletNumber    INTEGER,
      rPDUStatusOutletState     INTEGER
   } 
   
rPDUStatusOutletIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the RACK PDU Outlet entry."
   ::= { rPDUStatusOutletEntry 1 }
   
rPDUStatusOutletNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the Outlet number."
   ::= { rPDUStatusOutletEntry 2 }
    
rPDUStatusOutletState    OBJECT-TYPE
   SYNTAX INTEGER {
      outletLoadNormal                 (1),
      outletLoadLow                    (2),
      outletLoadNearOverload           (3),
      outletLoadOverload               (4)
   }    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
    "Getting this OID will return the Outlet load state.
    
    outletLoadNormal(1) indicates that the Outlet is 
    operating properly within the rPDUOutletConfigMonitoredLowLoadThreshold 
    and rPDUOutletConfigMonitoredNearOverloadThreshold OID values.
    
    outletLoadLow(2) indicates that the Outlet load has
    dropped below the rPDUOutletConfigMonitoredLowLoadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    outletLoadNearOverload(3) indicates that the Outlet load
    is greater than or equal to the 
    rPDUOutletConfigMonitoredNearOverloadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    outletLoadOverload(4) indicates that the Outlet load is
    greater than or equal to the rPDUOutletConfigMonitoredOverloadThreshold 
    OID value.
    An SNMP trap will occur when this state is entered or cleared."
   ::= { rPDUStatusOutletEntry 3 }  

-- Common rPDU2 values

Rpdu2OutletPhaseLayoutType ::= INTEGER {
      seqPhase1ToNeutral   (1),
      seqPhase2ToNeutral   (2),
      seqPhase3ToNeutral   (3),
      seqPhase1ToPhase2    (4),
      seqPhase2ToPhase3    (5),
      seqPhase3ToPhase1    (6)
   }

-- rPDU2 Ident Table   

rPDU2IdentTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of Rack PDUs"
   ::= { rPDU2 1 }

rPDU2IdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2IdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU identification data"
   ::= { rPDU2 2 }

rPDU2IdentEntry OBJECT-TYPE
   SYNTAX RPDU2IdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Identification data from Rack PDU being queried"
   INDEX { rPDU2IdentIndex }
   ::= { rPDU2IdentTable 1 }

RPDU2IdentEntry ::=
   SEQUENCE {
      rPDU2IdentIndex               INTEGER,
      rPDU2IdentModule              INTEGER,
      rPDU2IdentName                DisplayString,
      rPDU2IdentLocation            DisplayString,
      rPDU2IdentHardwareRev         DisplayString,
      rPDU2IdentFirmwareRev         DisplayString,
      rPDU2IdentDateOfManufacture   DisplayString,
      rPDU2IdentModelNumber         DisplayString,
      rPDU2IdentSerialNumber        DisplayString,
      rPDU2IdentContact             DisplayString
   }

rPDU2IdentIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU identification table
       entry"
   ::= { rPDU2IdentEntry 1 }

rPDU2IdentModule OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2IdentEntry 2 }

rPDU2IdentName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the Rack PDU"
   ::= { rPDU2IdentEntry 3 }

rPDU2IdentLocation OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the location
       of the Rack PDU"
   ::= { rPDU2IdentEntry 4 }

rPDU2IdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU hardware version"
   ::= { rPDU2IdentEntry 5 }

rPDU2IdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU firware version"
   ::= { rPDU2IdentEntry 6 }

rPDU2IdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date the Rack PDU was manufactured 
       in mm/dd/yyyy format"
   ::= { rPDU2IdentEntry 7 }

rPDU2IdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU model number"
   ::= { rPDU2IdentEntry 8 }

rPDU2IdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Rack PDU serial number"
   ::= { rPDU2IdentEntry 9 }

rPDU2IdentContact OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the 
      person to contact regarding the Rack PDU"
   ::= { rPDU2IdentEntry 10 }

-- rPDU2 Device Data

rPDU2DeviceTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of Rack PDUs"
   ::= { rPDU2 3 }

rPDU2Device                    OBJECT IDENTIFIER ::=  { rPDU2 4 }

-- rPDU2 Device Config

rPDU2DeviceConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2DeviceConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU configuration data"
   ::= { rPDU2Device 1 }

rPDU2DeviceConfigEntry OBJECT-TYPE
   SYNTAX RPDU2DeviceConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Configuration data from Rack PDU being queried"
   INDEX { rPDU2DeviceConfigIndex }
   ::= { rPDU2DeviceConfigTable 1 }

RPDU2DeviceConfigEntry ::=
   SEQUENCE {
      rPDU2DeviceConfigIndex                       INTEGER,
      rPDU2DeviceConfigModule                      INTEGER,
      rPDU2DeviceConfigName                        DisplayString,
      rPDU2DeviceConfigLocation                    DisplayString,
      rPDU2DeviceConfigDisplayOrientation          INTEGER,
      rPDU2DeviceConfigColdstartDelay              INTEGER,
      rPDU2DeviceConfigLowLoadPowerThreshold       INTEGER,
      rPDU2DeviceConfigNearOverloadPowerThreshold  INTEGER,
      rPDU2DeviceConfigOverloadPowerThreshold      INTEGER,
      rPDU2DeviceConfigDevicePeakPowerReset        INTEGER,
      rPDU2DeviceConfigDeviceEnergyReset           INTEGER,
      rPDU2DeviceConfigOutletsEnergyReset          INTEGER
   }

rPDU2DeviceConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU table entry"
   ::= { rPDU2DeviceConfigEntry 1 }

rPDU2DeviceConfigModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2DeviceConfigEntry 2 }

rPDU2DeviceConfigName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the Rack PDU"
   ::= { rPDU2DeviceConfigEntry 3 }

rPDU2DeviceConfigLocation OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the location
       of the Rack PDU"
   ::= { rPDU2DeviceConfigEntry 4 }

rPDU2DeviceConfigDisplayOrientation OBJECT-TYPE
   SYNTAX INTEGER {
      displayNormal  (1),
      displayReverse (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates the intended physical orientation 
       of the seven segment display
       
       displayNormal(1) indicates normal orientation
       displayReverse(2) indicates upside down orientation"
   ::= { rPDU2DeviceConfigEntry 5 }

rPDU2DeviceConfigColdstartDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of delay, measured in seconds, between
       when power is provided to the Rack PDU and when
       the Rack PDU provides basic master power to the
       outlets"
   ::= { rPDU2DeviceConfigEntry 6 }

rPDU2DeviceConfigLowLoadPowerThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined low power draw alarm threshold,
       measured in tenths of kilowatts"
   ::= { rPDU2DeviceConfigEntry 7 }

rPDU2DeviceConfigNearOverloadPowerThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined near power overload threshold,
       measured in tenths of kilowatts"
   ::= { rPDU2DeviceConfigEntry 8 }

rPDU2DeviceConfigOverloadPowerThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined power overload threshold,
       measured in tenths of kilowatts"
   ::= { rPDU2DeviceConfigEntry 9 }

rPDU2DeviceConfigDevicePeakPowerReset OBJECT-TYPE
   SYNTAX INTEGER {
      noOperation (1),
      reset       (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset (2) will cause the existing peak power value
       to be replaced by the current load power value.

       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { rPDU2DeviceConfigEntry 10 }

rPDU2DeviceConfigDeviceEnergyReset OBJECT-TYPE
   SYNTAX INTEGER {
      noOperation  (1),
      reset        (2),
      notSupported (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset (2) will cause the device energy meter value
       to be reset to zero.

       Getting this OID in models that support this feature will do nothing
       and return the noOperation(1) value.

       Models that do not support this feature will respond to this OID
       with a value of notSupported (3). Attempts to set this OID
       in these models will fail."
   ::= { rPDU2DeviceConfigEntry 11 }

rPDU2DeviceConfigOutletsEnergyReset OBJECT-TYPE
   SYNTAX INTEGER {
      noOperation  (1),
      reset        (2),
      notSupported (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset (2) will cause the all outlet energy meter values
       to be reset to zero.

       Getting this OID will do nothing and return the noOperation(1) value.

       Models that do not support this feature will respond to this OID
       with a value of notSupported (3). Attempts to set this OID
       in these models will fail."
   ::= { rPDU2DeviceConfigEntry 12 }

-- rPDU2 Device Properties

rPDU2DevicePropertiesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2DevicePropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU properties"
   ::= { rPDU2Device 2 }

rPDU2DevicePropertiesEntry OBJECT-TYPE
   SYNTAX RPDU2DevicePropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Properties of the Rack PDU being queried"
   INDEX { rPDU2DevicePropertiesIndex }
   ::= { rPDU2DevicePropertiesTable 1 }

RPDU2DevicePropertiesEntry ::=
   SEQUENCE {
      rPDU2DevicePropertiesIndex                   INTEGER,
      rPDU2DevicePropertiesModule                  INTEGER,
      rPDU2DevicePropertiesName                    DisplayString,
      rPDU2DevicePropertiesNumOutlets              INTEGER,
      rPDU2DevicePropertiesNumSwitchedOutlets      INTEGER,
      rPDU2DevicePropertiesNumMeteredOutlets       INTEGER,
      rPDU2DevicePropertiesNumPhases               INTEGER,
      rPDU2DevicePropertiesNumMeteredBanks         INTEGER,
      rPDU2DevicePropertiesMaxCurrentRating        INTEGER,
      rPDU2DevicePropertiesOrientation             INTEGER,
      rPDU2DevicePropertiesOutletLayout            INTEGER,
      rPDU2DevicePropertiesMaxPhaseCurrentRating   INTEGER
   }

rPDU2DevicePropertiesIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU properties table entry"
   ::= { rPDU2DevicePropertiesEntry 1 }

rPDU2DevicePropertiesModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2DevicePropertiesEntry 2 }

rPDU2DevicePropertiesName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 3 }

rPDU2DevicePropertiesNumOutlets OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlets on the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 4 }

rPDU2DevicePropertiesNumSwitchedOutlets OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of switched outlets on the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 5 }

rPDU2DevicePropertiesNumMeteredOutlets OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of metered outlets on the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 6 }

rPDU2DevicePropertiesNumPhases OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of phases present in the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 7 }

rPDU2DevicePropertiesNumMeteredBanks OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of metered banks present in the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 8 }

rPDU2DevicePropertiesMaxCurrentRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum current rating, measured in Amps, for 
       the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 9 }

rPDU2DevicePropertiesOrientation OBJECT-TYPE
   SYNTAX INTEGER {
      horizontal     (1),
      vertical       (2),
      verticalISXv2  (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Rack PDU orientation"
   ::= { rPDU2DevicePropertiesEntry 10 }

rPDU2DevicePropertiesOutletLayout OBJECT-TYPE
   SYNTAX INTEGER {
      seqPhaseToNeutral            (1),
      seqPhaseToPhase              (2),
      seqPhToNeu21PhToPh           (3),
      seqPhToPhGrouped             (4),
      seqPhToNGrouped              (5),
      seqPToN1516PToPGrouped       (6),
      seqPhToPh2xGrouped           (7),
      seqPhToN2xGrouped            (8),
      seqNotApplicable             (9)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return outlet layout for the device.

       seqPhaseToNeutral(1) indicates outlet layout as follows:
       1:1-N,2:2-N,3:3-N,4:1-N,5:2-N,...

       seqPhaseToPhase(2) indicates outlet layout as follows:
       1:1-2,2:2-3,3:3-1,4:1-2,5:2-3,...

       seqPhToNeu21PhToPh(3) indicates outlet layout as follows:
       1:1-N,2:2-N...21:3-N,22:1-2,23:2-3,24:3-1,...

       seqPhToPhGrouped(4) indicates outlet layout as follows:
       This unit has 3 outlet groups.  Group 1:1-2, Group 2:2-3, Group 3:3-1.

       seqPhToNGrouped(5) indicates outlet layout as follows:
       This unit has 3 outlet groups.  Group 1:1-N, Group 2:2-N, Group 3:3-N.

       seqPToN1516PToPGrouped(6) indicates outlet layout as follows:
       This unit has 4 outlet groups. Group 1 (Outlets 1-14):1-2, 
       Group 2 (Outlets 15-16):1-N, Group 3:2-3, Group 4:3-1.

       seqPhToPh2xGrouped(7) indicates outlet layout as follows:
       This unit has 6 outlet groups.  Group 1:1-2, Group 2:1-2, Group 3:2-3,
       Group 4:2-3, Group 5:3-1, Group 6:3-1.

       seqPhToN2xGrouped(8) indicates outlet layout as follows:
       This unit has 6 outlet groups.  Group 1:1-N, Group 2:1-N, Group 3:2-N,
       Group 4:2-N, Group 5:3-N, Group 6:3-N.

       seqNotApplicable(9):
       Outlet layout does not affect any of the user interfaces for 
       AP88XX SKUs.  These SKUs may report seqNotApplicable(9) if there is 
       not an exact outlet layout match available."
   ::= { rPDU2DevicePropertiesEntry 11 }

rPDU2DevicePropertiesMaxPhaseCurrentRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum current rating, measured in Amps, for 
       the Rack PDU"
   ::= { rPDU2DevicePropertiesEntry 12 }

-- rPDU2 Device Status

rPDU2DeviceStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2DeviceStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU status information"
   ::= { rPDU2Device 3 }

rPDU2DeviceStatusEntry OBJECT-TYPE
   SYNTAX RPDU2DeviceStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Status information from the Rack PDU being queried"
   INDEX { rPDU2DeviceStatusIndex }
   ::= { rPDU2DeviceStatusTable 1 }

RPDU2DeviceStatusEntry ::=
   SEQUENCE {
      rPDU2DeviceStatusIndex                  INTEGER,
      rPDU2DeviceStatusModule                 INTEGER,
      rPDU2DeviceStatusName                   DisplayString,
      rPDU2DeviceStatusLoadState              INTEGER,
      rPDU2DeviceStatusPower                  INTEGER,
      rPDU2DeviceStatusPeakPower              INTEGER,
      rPDU2DeviceStatusPeakPowerTimestamp     DisplayString,
      rPDU2DeviceStatusPeakPowerStartTime     DisplayString,
      rPDU2DeviceStatusEnergy                 INTEGER,
      rPDU2DeviceStatusEnergyStartTime        DisplayString,
      rPDU2DeviceStatusCommandPending         INTEGER,
      rPDU2DeviceStatusPowerSupplyAlarm       INTEGER,
      rPDU2DeviceStatusPowerSupply1Status     INTEGER,
      rPDU2DeviceStatusPowerSupply2Status     INTEGER,
      rPDU2DeviceStatusOutletsEnergyStartTime DisplayString
   }

rPDU2DeviceStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU status table entry"
   ::= { rPDU2DeviceStatusEntry 1 }

rPDU2DeviceStatusModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2DeviceStatusEntry 2 }

rPDU2DeviceStatusName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the Rack PDU"
   ::= { rPDU2DeviceStatusEntry 3 }

rPDU2DeviceStatusLoadState OBJECT-TYPE
   SYNTAX INTEGER {
      lowLoad        (1),
      normal         (2),
      nearOverload   (3),
      overload       (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the present load status of the Rack PDU"
   ::= { rPDU2DeviceStatusEntry 4 }

rPDU2DeviceStatusPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The power consumption of the Rack PDU load in hundredths of kilowatts"
   ::= { rPDU2DeviceStatusEntry 5 }

rPDU2DeviceStatusPeakPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The peak power consumption of the Rack PDU load in hundredths of kilowatts"
   ::= { rPDU2DeviceStatusEntry 6 }

rPDU2DeviceStatusPeakPowerTimestamp OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the date and time that peak power consumption occurred"
   ::= { rPDU2DeviceStatusEntry 7 }

rPDU2DeviceStatusPeakPowerStartTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the date and time of the last device peak power reset"
   ::= { rPDU2DeviceStatusEntry 8 }

rPDU2DeviceStatusEnergy OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user resettable energy meter measuring Rack PDU load 
       energy consumption in tenths of kilowatt-hours"
   ::= { rPDU2DeviceStatusEntry 9 }
   
rPDU2DeviceStatusEnergyStartTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the date and time of the last device energy
       meter reset"
   ::= { rPDU2DeviceStatusEntry 10 }

rPDU2DeviceStatusCommandPending OBJECT-TYPE
   SYNTAX INTEGER {
      commandPending          (1),
      noCommandPending        (2),
      commandPendingUnknown   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the device 
       is processing a pending command.  If
       the commandPendingUnknown (3) value is
       returned, all devices powered by the 
       Rack PDU should be shut down.  The 
       Rack PDU's power should then be cycled
       to clear this condition."
   ::= { rPDU2DeviceStatusEntry 11 }

rPDU2DeviceStatusPowerSupplyAlarm OBJECT-TYPE
   SYNTAX INTEGER {
      normal   (1),
      alarm    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates a power supply alarm is active when value
      equals alarm (2)"
   ::= { rPDU2DeviceStatusEntry 12 }

rPDU2DeviceStatusPowerSupply1Status OBJECT-TYPE
   SYNTAX INTEGER {
      normal       (1),
      alarm        (2),
      notInstalled (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not an alarm is active in Power
       Supply 1"
   ::= { rPDU2DeviceStatusEntry 13 }

rPDU2DeviceStatusPowerSupply2Status OBJECT-TYPE
   SYNTAX INTEGER {
      normal       (1),
      alarm        (2),
      notInstalled (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not an alarm is active in Power
       Supply 2"
   ::= { rPDU2DeviceStatusEntry 14 }

rPDU2DeviceStatusOutletsEnergyStartTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the date and time of the last outlets energy
       meter reset"
   ::= { rPDU2DeviceStatusEntry 15 }

   -- rPDU2 Device Control

rPDU2DeviceControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2DeviceControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU control data"
   ::= { rPDU2Device 4 }

rPDU2DeviceControlEntry OBJECT-TYPE
   SYNTAX RPDU2DeviceControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Control data from Rack PDU being queried"
   INDEX { rPDU2DeviceControlIndex }
   ::= { rPDU2DeviceControlTable 1 }

RPDU2DeviceControlEntry ::=
   SEQUENCE {
      rPDU2DeviceControlIndex    INTEGER,
      rPDU2DeviceControlModule   INTEGER,
      rPDU2DeviceControlName     DisplayString,
      rPDU2DeviceControlCommand  INTEGER
   }

rPDU2DeviceControlIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU control table entry"
   ::= { rPDU2DeviceControlEntry 1 }

rPDU2DeviceControlModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2DeviceControlEntry 2 }

rPDU2DeviceControlName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user-defined string identifying the Rack PDU"
   ::= { rPDU2DeviceControlEntry 3 }

rPDU2DeviceControlCommand OBJECT-TYPE
   SYNTAX INTEGER       {
      immediateAllOn            (1),
      delayedAllOn              (2),
      immediateAllOff           (3),
      immediateAllReboot        (4),
      delayedAllReboot          (5),
      noCommandAll              (6),
      delayedAllOff             (7),
      cancelAllPendingCommands  (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to immediateAllOn (1) will turn all outlets
       on immediately.

       Setting this OID to delayedAllOn (2) will turn all outlets on as 
       defined by each outlet's rPDU2OutletSwitchedConfigPowerOnTime
       OID value.

       Setting this OID to immediateAllOff (3) will turn all outlets
       off immediately.
       
       Setting this OID to immediateAllReboot (4) will cause an immediateAllOff
       command to be performed. Once all outlets are off, the
       Switched Rack PDU will then delay the
       rPDU2OutletSwitchedConfigRebootDuration OID time, and then perform an
       immediateAllOn command.

       Setting this OID to delayedAllReboot (5) will cause a
       delayedAllOff command to be performed. Once all outlets are off, 
       the Switched Rack PDU will then delay the largest
       rPDU2OutletSwitchedConfigRebootDuration OID time, and then perform a
       delayedAllOn command.

       Setting this OID to noCommandAll (6) will have no effect.

       Setting this OID to delayedAllOff (7) will turn all outlets off
       as defined by each outlet's rPDU2OutletSwitchedConfigPowerOffTime
       OID value.

       Setting this OID to cancelAllPendingCommands (8) will cause all pending
       commands on the Switched Rack PDU to be cancelled.

       Getting this OID will return the noCommandAll (6) 
       value."
   ::= { rPDU2DeviceControlEntry 4 }

-- rPDU2 Phase Data

rPDU2PhaseTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of connected Rack PDU phases"
   ::= { rPDU2 5}

rPDU2Phase                     OBJECT IDENTIFIER ::=  { rPDU2 6 }

-- rPDU2 Phase Config

rPDU2PhaseConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2PhaseConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU phase configuration data"
   ::= { rPDU2Phase 1 }

rPDU2PhaseConfigEntry OBJECT-TYPE
   SYNTAX RPDU2PhaseConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Configuration data from currently queried Rack 
       PDU phase"
   INDEX { rPDU2PhaseConfigIndex }
   ::= { rPDU2PhaseConfigTable 1 }

RPDU2PhaseConfigEntry ::=
   SEQUENCE {
      rPDU2PhaseConfigIndex                        INTEGER,
      rPDU2PhaseConfigModule                       INTEGER,
      rPDU2PhaseConfigNumber                       INTEGER,
      rPDU2PhaseConfigOverloadRestriction          INTEGER,
      rPDU2PhaseConfigLowLoadCurrentThreshold      INTEGER,
      rPDU2PhaseConfigNearOverloadCurrentThreshold INTEGER,
      rPDU2PhaseConfigOverloadCurrentThreshold     INTEGER
   }

rPDU2PhaseConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU phase configuration
       table entry"
   ::= { rPDU2PhaseConfigEntry 1 }

rPDU2PhaseConfigModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2PhaseConfigEntry 2 }

rPDU2PhaseConfigNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric phase ID"
   ::= { rPDU2PhaseConfigEntry 3 }

rPDU2PhaseConfigOverloadRestriction OBJECT-TYPE
   SYNTAX INTEGER       {
      alwaysAllowTurnON         (1),
      restrictOnNearOverload    (2),
      restrictOnOverload        (3),
      notSupported              (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID controls the behavior of a Switched Rack PDU 
       phase when an overload condition is possible and 
       additional outlets are requested to be turned on. 

       Setting this OID to alwaysAllowTurnON (1) will always allow 
       the outlets on the corresponding phase to turn on.
       
       Setting this OID to restrictOnNearOverload (2) will not allow 
       outlets on the corresponding phase to turn on if the 
       rPDULoadConfigNearOverloadThreshold OID is exceeded.
              
       Setting this OID to restrictOnOverload (3) will not allow
       outlets on the corresponding phase to turn on if the 
       rPDULoadConfigOverloadThreshold OID is exceeded.

       Models that do not support this feature will respond to this OID
       with a value of notSupported (4). Attempts to set this OID
       in these models will fail."
   ::= { rPDU2PhaseConfigEntry 4 }

rPDU2PhaseConfigLowLoadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined low load phase current 
       threshold in Amps"
   ::= { rPDU2PhaseConfigEntry 5 }

rPDU2PhaseConfigNearOverloadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined near phase overload warning 
       threshold in Amps"
   ::= { rPDU2PhaseConfigEntry 6 }

rPDU2PhaseConfigOverloadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined phase overload current
      threshold in Amps"
   ::= { rPDU2PhaseConfigEntry 7 }

-- rPDU2 Phase Properties

rPDU2PhasePropertiesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2PhasePropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU phase properties"
   ::= { rPDU2Phase 2 }

rPDU2PhasePropertiesEntry OBJECT-TYPE
   SYNTAX RPDU2PhasePropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Properties of the currently queried Rack
       PDU phase"
   INDEX { rPDU2PhasePropertiesIndex }
   ::= { rPDU2PhasePropertiesTable 1 }

RPDU2PhasePropertiesEntry ::=
   SEQUENCE {
      rPDU2PhasePropertiesIndex  INTEGER,
      rPDU2PhasePropertiesModule INTEGER,
      rPDU2PhasePropertiesNumber INTEGER
   }

rPDU2PhasePropertiesIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU phase properties
       table entry"
   ::= { rPDU2PhasePropertiesEntry 1 }

rPDU2PhasePropertiesModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2PhasePropertiesEntry 2 }

rPDU2PhasePropertiesNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric phase ID"
   ::= { rPDU2PhasePropertiesEntry 3 }

-- rPDU2 Phase Status

rPDU2PhaseStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2PhaseStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU phase status data"
   ::= { rPDU2Phase 3 }

rPDU2PhaseStatusEntry OBJECT-TYPE
   SYNTAX RPDU2PhaseStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Status data from currently queried Rack PDU 
       phase"
   INDEX { rPDU2PhaseStatusIndex }
   ::= { rPDU2PhaseStatusTable 1 }

RPDU2PhaseStatusEntry ::=
   SEQUENCE {
      rPDU2PhaseStatusIndex      INTEGER,
      rPDU2PhaseStatusModule     INTEGER,
      rPDU2PhaseStatusNumber     INTEGER,
      rPDU2PhaseStatusLoadState  INTEGER,
      rPDU2PhaseStatusCurrent    INTEGER,
      rPDU2PhaseStatusVoltage    INTEGER,
      rPDU2PhaseStatusPower      INTEGER
   }

rPDU2PhaseStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU phase status table
       entry"
   ::= { rPDU2PhaseStatusEntry 1 }

rPDU2PhaseStatusModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2PhaseStatusEntry 2 }

rPDU2PhaseStatusNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric phase ID"
   ::= { rPDU2PhaseStatusEntry 3 }

rPDU2PhaseStatusLoadState OBJECT-TYPE
   SYNTAX INTEGER {
      lowLoad        (1),
      normal         (2),
      nearOverload   (3),
      overload       (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the present load status of the Rack PDU 
       phase being queried"
   ::= { rPDU2PhaseStatusEntry 4 }

rPDU2PhaseStatusCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the current draw, in tenths of Amps, of the load
       on the Rack PDU phase being queried"
   ::= { rPDU2PhaseStatusEntry 5 }

rPDU2PhaseStatusVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the Voltage, in Volts, of the Rack
       PDU phase being queried"
   ::= { rPDU2PhaseStatusEntry 6 }

rPDU2PhaseStatusPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the load power, in hundredths of kilowatts,
       consumed on the Rack PDU phase being queried"
   ::= { rPDU2PhaseStatusEntry 7 }

-- rPDU2 Bank Data

rPDU2BankTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of connected Rack PDU banks"
   ::= { rPDU2 7}

rPDU2Bank                      OBJECT IDENTIFIER ::=  { rPDU2 8 }

-- rPDU2 Bank Config

rPDU2BankConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2BankConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU bank configuration data"
   ::= { rPDU2Bank 1 }

rPDU2BankConfigEntry OBJECT-TYPE
   SYNTAX RPDU2BankConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Configuration data from currently queried 
       Rack PDU bank"
   INDEX { rPDU2BankConfigIndex }
   ::= { rPDU2BankConfigTable 1 }

RPDU2BankConfigEntry ::=
   SEQUENCE {
      rPDU2BankConfigIndex                         INTEGER,
      rPDU2BankConfigModule                        INTEGER,
      rPDU2BankConfigNumber                        INTEGER,
      rPDU2BankConfigOverloadRestriction           INTEGER,
      rPDU2BankConfigLowLoadCurrentThreshold       INTEGER,
      rPDU2BankConfigNearOverloadCurrentThreshold  INTEGER,
      rPDU2BankConfigOverloadCurrentThreshold      INTEGER
   }

rPDU2BankConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU bank configuration
       table entry"
   ::= { rPDU2BankConfigEntry 1 }

rPDU2BankConfigModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2BankConfigEntry 2 }

rPDU2BankConfigNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric bank ID"
   ::= { rPDU2BankConfigEntry 3 }

rPDU2BankConfigOverloadRestriction OBJECT-TYPE
   SYNTAX INTEGER       {
      alwaysAllowTurnON         (1),
      restrictOnNearOverload    (2),
      restrictOnOverload        (3),
      notSupported              (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID controls the behavior of a Switched Rack PDU 
       bank when an overload condition is possible and 
       additional outlets are requested to be turned on. 

       Setting this OID to alwaysAllowTurnON (1) will always allow 
       the outlets on the corresponding bank to turn on.
       
       Setting this OID to restrictOnNearOverload (2) will not allow 
       outlets on the corresponding bank to turn on if the 
       rPDU2BankConfigNearOverloadCurrentThreshold OID is exceeded.
              
       Setting this OID to restrictOnOverload (3) will not allow
       outlets on the corresponding bank to turn on if the 
       rPDU2BankConfigOverloadCurrentThreshold OID is exceeded.
       
       Models that do not support this feature will respond to this OID
       with a value of notSupported (4). Attempts to set this OID
       in these models will fail."
   ::= { rPDU2BankConfigEntry 4 }

rPDU2BankConfigLowLoadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined low load bank current 
       threshold in Amps"
   ::= { rPDU2BankConfigEntry 5 }

rPDU2BankConfigNearOverloadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined near bank overload current warning
       threshold in Amps"
   ::= { rPDU2BankConfigEntry 6 }

rPDU2BankConfigOverloadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined bank overload current threshold
       in Amps"
   ::= { rPDU2BankConfigEntry 7 }

-- rPDU2 Bank Properties

rPDU2BankPropertiesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2BankPropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU bank properties"
   ::= { rPDU2Bank 2 }

rPDU2BankPropertiesEntry OBJECT-TYPE
   SYNTAX RPDU2BankPropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Properties of the currently queried 
       Rack PDU bank"
   INDEX { rPDU2BankPropertiesIndex }
   ::= { rPDU2BankPropertiesTable 1 }

RPDU2BankPropertiesEntry ::=
   SEQUENCE {
      rPDU2BankPropertiesIndex                  INTEGER,
      rPDU2BankPropertiesModule                 INTEGER,
      rPDU2BankPropertiesNumber                 INTEGER,
      rPDU2BankPropertiesPhaseLayout            Rpdu2OutletPhaseLayoutType
   }

rPDU2BankPropertiesIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU bank properties 
       table entry"
   ::= { rPDU2BankPropertiesEntry 1 }

rPDU2BankPropertiesModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2BankPropertiesEntry 2 }

rPDU2BankPropertiesNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric bank ID"
   ::= { rPDU2BankPropertiesEntry 3 }

rPDU2BankPropertiesPhaseLayout OBJECT-TYPE
   SYNTAX Rpdu2OutletPhaseLayoutType
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID describes the outlet phase connections on
      the referenced bank as follows:

      seqPhase1ToNeutral(1) indicates that bank outlets are
      wired from Phase 1 to Neutral.

      seqPhase2ToNeutral(2) indicates that bank outlets are
      wired from Phase 2 to Neutral.

      seqPhase3ToNeutral(3) indicates that bank outlets are
      wired from Phase 3 to Neutral.

      seqPhase1ToPhase2(4) indicates that bank outlets are
      wired from Phase 1 to Phase 2.

      seqPhase2ToPhase3(5) indicates that bank outlets are
      wired from Phase 2 to Phase 3.
      
      seqPhase3ToPhase1(6) indicates that bank outlets are
      wired from Phase 3 to Phase 1."
   ::= { rPDU2BankPropertiesEntry 4 }

-- rPDU2 Bank Status

rPDU2BankStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2BankStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU bank status data"
   ::= { rPDU2Bank 3 }

rPDU2BankStatusEntry OBJECT-TYPE
   SYNTAX RPDU2BankStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Status data from currently queried Rack PDU
       bank"
   INDEX { rPDU2BankStatusIndex }
   ::= { rPDU2BankStatusTable 1 }

RPDU2BankStatusEntry ::=
   SEQUENCE {
      rPDU2BankStatusIndex      INTEGER,
      rPDU2BankStatusModule     INTEGER,
      rPDU2BankStatusNumber     INTEGER,
      rPDU2BankStatusLoadState  INTEGER,
      rPDU2BankStatusCurrent    INTEGER
   }

rPDU2BankStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU bank status
       table entry"
   ::= { rPDU2BankStatusEntry 1 }

rPDU2BankStatusModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2BankStatusEntry 2 }

rPDU2BankStatusNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric bank ID"
   ::= { rPDU2BankStatusEntry 3 }

rPDU2BankStatusLoadState OBJECT-TYPE
   SYNTAX INTEGER {
      lowLoad        (1),
      normal         (2),
      nearOverload   (3),
      overload       (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the present load status of the Rack PDU
       bank being queried"
   ::= { rPDU2BankStatusEntry 4 }

rPDU2BankStatusCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the current draw, in tenths of Amps, of the load
       on the Rack PDU bank being queried"
   ::= { rPDU2BankStatusEntry 5 }

-- rPDU2 Outlet Data

rPDU2Outlet                    OBJECT IDENTIFIER ::=  { rPDU2 9 }

-- rPDU2 Switched Outlet Data

rPDU2OutletSwitchedTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of switched outlets on connected Rack PDUs"
   ::= { rPDU2Outlet 1}

rPDU2OutletSwitched            OBJECT IDENTIFIER ::=  { rPDU2Outlet 2 }

-- rPDU2 Switched Outlet Config

rPDU2OutletSwitchedConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2OutletSwitchedConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU switched outlet configuration data"
   ::= { rPDU2OutletSwitched 1 }

rPDU2OutletSwitchedConfigEntry OBJECT-TYPE
   SYNTAX RPDU2OutletSwitchedConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Configuration data from currently queried 
       Rack PDU switched outlet"
   INDEX { rPDU2OutletSwitchedConfigIndex }
   ::= { rPDU2OutletSwitchedConfigTable 1 }

RPDU2OutletSwitchedConfigEntry ::=
   SEQUENCE {
      rPDU2OutletSwitchedConfigIndex            INTEGER,
      rPDU2OutletSwitchedConfigModule           INTEGER,
      rPDU2OutletSwitchedConfigName             DisplayString,
      rPDU2OutletSwitchedConfigNumber           INTEGER,
      rPDU2OutletSwitchedConfigPowerOnTime      INTEGER,
      rPDU2OutletSwitchedConfigPowerOffTime     INTEGER,
      rPDU2OutletSwitchedConfigRebootDuration   INTEGER
   }

rPDU2OutletSwitchedConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU switched outlet
       configuration table entry"
   ::= { rPDU2OutletSwitchedConfigEntry 1 }

rPDU2OutletSwitchedConfigModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2OutletSwitchedConfigEntry 2 }

rPDU2OutletSwitchedConfigName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The user-defined switched outlet ID string"
   ::= { rPDU2OutletSwitchedConfigEntry 3 }

rPDU2OutletSwitchedConfigNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric switched outlet ID"
   ::= { rPDU2OutletSwitchedConfigEntry 4 }

rPDU2OutletSwitchedConfigPowerOnTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of delay, in seconds, between when
       power is provided to the Rack PDU and when 
       this switched outlet starts providing power"
   ::= { rPDU2OutletSwitchedConfigEntry 5 }

rPDU2OutletSwitchedConfigPowerOffTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time, in seconds, this outlet will
       delay powering off"
   ::= { rPDU2OutletSwitchedConfigEntry 6 }

rPDU2OutletSwitchedConfigRebootDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "After turning power off during a reboot sequence,
       the amount of time to wait before turning power
       to this outlet back on"
   ::= { rPDU2OutletSwitchedConfigEntry 7 }

-- rPDU2 Switched Outlet Config

rPDU2OutletSwitchedPropertiesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2OutletSwitchedPropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU switched outlet properties"
   ::= { rPDU2OutletSwitched 2 }

rPDU2OutletSwitchedPropertiesEntry OBJECT-TYPE
   SYNTAX RPDU2OutletSwitchedPropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Properties of the currently queried Rack PDU
       switched outlet"
   INDEX { rPDU2OutletSwitchedPropertiesIndex }
   ::= { rPDU2OutletSwitchedPropertiesTable 1 }

RPDU2OutletSwitchedPropertiesEntry ::=
   SEQUENCE {
      rPDU2OutletSwitchedPropertiesIndex        INTEGER,
      rPDU2OutletSwitchedPropertiesModule       INTEGER,
      rPDU2OutletSwitchedPropertiesName         DisplayString,
      rPDU2OutletSwitchedPropertiesNumber       INTEGER,
      rPDU2OutletSwitchedPropertiesPhaseLayout  Rpdu2OutletPhaseLayoutType,
      rPDU2OutletSwitchedPropertiesBank         INTEGER
   }

rPDU2OutletSwitchedPropertiesIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU switched outlet 
       properties table entry"
   ::= { rPDU2OutletSwitchedPropertiesEntry 1 }

rPDU2OutletSwitchedPropertiesModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2OutletSwitchedPropertiesEntry 2 }

rPDU2OutletSwitchedPropertiesName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined switched outlet ID string"
   ::= { rPDU2OutletSwitchedPropertiesEntry 3 }

rPDU2OutletSwitchedPropertiesNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric switched outlet ID"
   ::= { rPDU2OutletSwitchedPropertiesEntry 4 }

rPDU2OutletSwitchedPropertiesPhaseLayout OBJECT-TYPE
   SYNTAX Rpdu2OutletPhaseLayoutType
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID describes the phase connections of
      the referenced outlet as follows:

      seqPhase1ToNeutral(1) indicates that the outlet is
      wired from Phase 1 to Neutral.

      seqPhase2ToNeutral(2) indicates that the outlet is
      wired from Phase 2 to Neutral.

      seqPhase3ToNeutral(3) indicates that the outlet is
      wired from Phase 3 to Neutral.

      seqPhase1ToPhase2(4) indicates that the outlet is
      wired from Phase 1 to Phase 2.

      seqPhase2ToPhase3(5) indicates that the outlet is
      wired from Phase 2 to Phase 3.
      
      seqPhase3ToPhase1(6) indicates that the outlet is
      wired from Phase 3 to Phase 1."
   ::= { rPDU2OutletSwitchedPropertiesEntry 5 }

rPDU2OutletSwitchedPropertiesBank OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric bank ID"
   ::= { rPDU2OutletSwitchedPropertiesEntry 6 }

-- rPDU2 Switched Outlet Status

rPDU2OutletSwitchedStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2OutletSwitchedStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU switched outlet status
       information"
   ::= { rPDU2OutletSwitched 3 }

rPDU2OutletSwitchedStatusEntry OBJECT-TYPE
   SYNTAX RPDU2OutletSwitchedStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Status information for currently queried
       Rack PDU switched outlet"
   INDEX { rPDU2OutletSwitchedStatusIndex }
   ::= { rPDU2OutletSwitchedStatusTable 1 }

RPDU2OutletSwitchedStatusEntry ::=
   SEQUENCE {
      rPDU2OutletSwitchedStatusIndex            INTEGER,
      rPDU2OutletSwitchedStatusModule           INTEGER,
      rPDU2OutletSwitchedStatusName             DisplayString,
      rPDU2OutletSwitchedStatusNumber           INTEGER,
      rPDU2OutletSwitchedStatusState            INTEGER,
      rPDU2OutletSwitchedStatusCommandPending   INTEGER
   }

rPDU2OutletSwitchedStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU switched outlet
       status information table entry"
   ::= { rPDU2OutletSwitchedStatusEntry 1 }

rPDU2OutletSwitchedStatusModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2OutletSwitchedStatusEntry 2 }

rPDU2OutletSwitchedStatusName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined switched outlet ID string"
   ::= { rPDU2OutletSwitchedStatusEntry 3 }

rPDU2OutletSwitchedStatusNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric switched outlet ID"
   ::= { rPDU2OutletSwitchedStatusEntry 4 }

rPDU2OutletSwitchedStatusState OBJECT-TYPE
   SYNTAX INTEGER {
      off (1),
      on  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the present switch state of the Rack
       PDU switched outlet being queried"
   ::= { rPDU2OutletSwitchedStatusEntry 5 }

rPDU2OutletSwitchedStatusCommandPending OBJECT-TYPE
   SYNTAX INTEGER {
      commandPending          (1),
      noCommandPending        (2),
      commandPendingUnknown   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the device is
       processing a command for this outlet.
       
       If the commandPendingUnknown (3) value is
       returned, all devices powered by the Rack PDU
       should be shut down.  The Rack PDU's power
       should then be cycled to clear this condition."
   ::= { rPDU2OutletSwitchedStatusEntry 6 }

-- rPDU2 Switched Outlet Control

rPDU2OutletSwitchedControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2OutletSwitchedControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU switched outlet control
       data"
   ::= { rPDU2OutletSwitched 4 }

rPDU2OutletSwitchedControlEntry OBJECT-TYPE
   SYNTAX RPDU2OutletSwitchedControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Control data for currently queried Rack
       PDU switched outlet"
   INDEX { rPDU2OutletSwitchedControlIndex }
   ::= { rPDU2OutletSwitchedControlTable 1 }

RPDU2OutletSwitchedControlEntry ::=
   SEQUENCE {
      rPDU2OutletSwitchedControlIndex     INTEGER,
      rPDU2OutletSwitchedControlModule    INTEGER,
      rPDU2OutletSwitchedControlName      DisplayString,
      rPDU2OutletSwitchedControlNumber    INTEGER,
      rPDU2OutletSwitchedControlCommand   INTEGER
   }

rPDU2OutletSwitchedControlIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU switched outlet
       control data table entry"
   ::= { rPDU2OutletSwitchedControlEntry 1 }

rPDU2OutletSwitchedControlModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2OutletSwitchedControlEntry 2 }

rPDU2OutletSwitchedControlName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined switched outlet ID string"
   ::= { rPDU2OutletSwitchedControlEntry 3 }

rPDU2OutletSwitchedControlNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric switched outlet ID"
   ::= { rPDU2OutletSwitchedControlEntry 4 }

rPDU2OutletSwitchedControlCommand OBJECT-TYPE
   SYNTAX INTEGER {
        immediateOn           (1),
        immediateOff          (2),
        immediateReboot       (3),
        outletUnknown         (4),
        delayedOn             (5),
        delayedOff            (6),
        delayedReboot         (7),
        cancelPendingCommand  (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the outlet state. If
       the outlet is on, the immediateOn (1) value will be returned.
       If the outlet is off, the immediateOff (2) value will be
       returned. If the state of the outlet cannot be
       determined, the outletUnknown (4) value will be returned.
       If the outletUnknown condition should occur, all devices
       powered by the PDU should be shut down. The PDU's power
       should then be cycled to clear this condition.

       Setting this variable to immediateOn (1) will immediately turn
       the outlet on.
       
       Setting this variable to immediateOff (2) will immediately turn
       the outlet off.

       Setting this variable to immediateReboot (3) will cause the
       Switched Rack PDU to perform an immediateOff command, wait the
       rPDU2OutletSwitchedConfigRebootDuration OID time, and then perform an
       immediateOn command.

       Setting this variable to delayedOn (5) will turn the outlet on
       after the rPDU2OutletSwitchedConfigPowerOnTime OID time has elapsed.

       Setting this variable to delayedOff (6) will turn the outlet off
       after the rPDU2OutletSwitchedConfigPowerOffTime OID time has elapsed.

       Setting this variable to delayedReboot  (7) will cause the
       Switched Rack PDU to perform a delayedOff command, wait the
       rPDU2OutletSwitchedConfigRebootDuration OID time, and then perform a
       delayedOn command.

       Setting this variable to cancelPendingCommand (8) will cause any
       pending command to this outlet to be cancelled."
       ::= { rPDU2OutletSwitchedControlEntry 5 }

-- rPDU2 Metered Outlet Data

rPDU2OutletMeteredTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of metered outlets on connect Rack PDUs"
   ::= { rPDU2Outlet 3}

rPDU2OutletMetered             OBJECT IDENTIFIER ::=  { rPDU2Outlet 4 }

-- rPDU2 Metered Outlet Config

rPDU2OutletMeteredConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2OutletMeteredConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU metered outlet configuration data"
   ::= { rPDU2OutletMetered 1 }

rPDU2OutletMeteredConfigEntry OBJECT-TYPE
   SYNTAX RPDU2OutletMeteredConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Configuration data from currently queried
       Rack PDU metered outlet"
   INDEX { rPDU2OutletMeteredConfigIndex }
   ::= { rPDU2OutletMeteredConfigTable 1 }

RPDU2OutletMeteredConfigEntry ::=
   SEQUENCE {
      rPDU2OutletMeteredConfigIndex                         INTEGER,
      rPDU2OutletMeteredConfigModule                        INTEGER,
      rPDU2OutletMeteredConfigName                          DisplayString,
      rPDU2OutletMeteredConfigNumber                        INTEGER,
      rPDU2OutletMeteredConfigLowLoadCurrentThreshold       INTEGER,
      rPDU2OutletMeteredConfigNearOverloadCurrentThreshold  INTEGER,
      rPDU2OutletMeteredConfigOverloadCurrentThreshold      INTEGER
   }

rPDU2OutletMeteredConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU metered outlet
       configuration table entry"
   ::= { rPDU2OutletMeteredConfigEntry 1 }

rPDU2OutletMeteredConfigModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2OutletMeteredConfigEntry 2 }

rPDU2OutletMeteredConfigName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The user-defined metered outlet ID string"
   ::= { rPDU2OutletMeteredConfigEntry 3 }

rPDU2OutletMeteredConfigNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric switched outlet ID"
   ::= { rPDU2OutletMeteredConfigEntry 4 }

rPDU2OutletMeteredConfigLowLoadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined low load outlet current threshold in Watts"
   ::= { rPDU2OutletMeteredConfigEntry 5 }

rPDU2OutletMeteredConfigNearOverloadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined near outlet overload warning threshold
       in Watts"
   ::= { rPDU2OutletMeteredConfigEntry 6 }

rPDU2OutletMeteredConfigOverloadCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "User-defined outlet overload current threshold in Watts"
   ::= { rPDU2OutletMeteredConfigEntry 7 }

-- rPDU2 Metered Outlet Properties

rPDU2OutletMeteredPropertiesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2OutletMeteredPropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU metered outlet properties"
   ::= { rPDU2OutletMetered 2 }

rPDU2OutletMeteredPropertiesEntry OBJECT-TYPE
   SYNTAX RPDU2OutletMeteredPropertiesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Properties of currently queried Rack PDU
       metered outlet"
   INDEX { rPDU2OutletMeteredPropertiesIndex }
   ::= { rPDU2OutletMeteredPropertiesTable 1 }

RPDU2OutletMeteredPropertiesEntry ::=
   SEQUENCE {
      rPDU2OutletMeteredPropertiesIndex       INTEGER,
      rPDU2OutletMeteredPropertiesModule      INTEGER,
      rPDU2OutletMeteredPropertiesName        DisplayString,
      rPDU2OutletMeteredPropertiesNumber      INTEGER,
      rPDU2OutletMeteredPropertiesLayout      Rpdu2OutletPhaseLayoutType,
      rPDU2OutletMeteredPropertiesPowerRating INTEGER,
      rPDU2OutletMeteredPropertiesBank        INTEGER
   }

rPDU2OutletMeteredPropertiesIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU metered properties table
       entry"
   ::= { rPDU2OutletMeteredPropertiesEntry 1 }

rPDU2OutletMeteredPropertiesModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2OutletMeteredPropertiesEntry 2 }

rPDU2OutletMeteredPropertiesName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined metered outlet ID string"
   ::= { rPDU2OutletMeteredPropertiesEntry 3 }

rPDU2OutletMeteredPropertiesNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric metered outlet ID"
   ::= { rPDU2OutletMeteredPropertiesEntry 4 }

rPDU2OutletMeteredPropertiesLayout OBJECT-TYPE
   SYNTAX Rpdu2OutletPhaseLayoutType
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID describes the phase connections of
      the referenced outlet as follows:

      seqPhase1ToNeutral(1) indicates that the outlet is
      wired from Phase 1 to Neutral.

      seqPhase2ToNeutral(2) indicates that the outlet is
      wired from Phase 2 to Neutral.

      seqPhase3ToNeutral(3) indicates that the outlet is
      wired from Phase 3 to Neutral.

      seqPhase1ToPhase2(4) indicates that the outlet is
      wired from Phase 1 to Phase 2.

      seqPhase2ToPhase3(5) indicates that the outlet is
      wired from Phase 2 to Phase 3.
      
      seqPhase3ToPhase1(6) indicates that the outlet is
      wired from Phase 3 to Phase 1."
   ::= { rPDU2OutletMeteredPropertiesEntry 5 }

rPDU2OutletMeteredPropertiesPowerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Maximum power rating of Rack PDU metered outlet"
   ::= { rPDU2OutletMeteredPropertiesEntry 6 }

rPDU2OutletMeteredPropertiesBank OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This outlet's numeric bank ID"
   ::= { rPDU2OutletMeteredPropertiesEntry 7 }

-- rPDU2 Metered Outlet Status

rPDU2OutletMeteredStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2OutletMeteredStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of Rack PDU metered outlet status data"
   ::= { rPDU2OutletMetered 3 }

rPDU2OutletMeteredStatusEntry OBJECT-TYPE
   SYNTAX RPDU2OutletMeteredStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Status data from currently queried Rack PDU
       metered outlet"
   INDEX { rPDU2OutletMeteredStatusIndex }
   ::= { rPDU2OutletMeteredStatusTable 1 }

RPDU2OutletMeteredStatusEntry ::=
   SEQUENCE {
      rPDU2OutletMeteredStatusIndex                INTEGER,
      rPDU2OutletMeteredStatusModule               INTEGER,
      rPDU2OutletMeteredStatusName                 DisplayString,
      rPDU2OutletMeteredStatusNumber               INTEGER,
      rPDU2OutletMeteredStatusState                INTEGER,
      rPDU2OutletMeteredStatusCurrent              INTEGER,
      rPDU2OutletMeteredStatusPower                INTEGER,
      rPDU2OutletMeteredStatusPeakPower            INTEGER,
      rPDU2OutletMeteredStatusPeakPowerTimestamp   DisplayString,
      rPDU2OutletMeteredStatusPeakPowerStartTime   DisplayString,
      rPDU2OutletMeteredStatusEnergy               INTEGER
   }

rPDU2OutletMeteredStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Rack PDU metered status table
       entry"
   ::= { rPDU2OutletMeteredStatusEntry 1 }

rPDU2OutletMeteredStatusModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2OutletMeteredStatusEntry 2 }

rPDU2OutletMeteredStatusName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined metered outlet ID string"
   ::= { rPDU2OutletMeteredStatusEntry 3 }

rPDU2OutletMeteredStatusNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The numeric metered outlet ID"
   ::= { rPDU2OutletMeteredStatusEntry 4 }

rPDU2OutletMeteredStatusState OBJECT-TYPE
   SYNTAX INTEGER {
      lowLoad        (1),
      normal         (2),
      nearOverload   (3),
      overload       (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the present load status of the Rack
       PDU metered outlet being queried"
   ::= { rPDU2OutletMeteredStatusEntry 5 }

rPDU2OutletMeteredStatusCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the current draw, in tenths
       of Amps, of the load on the Rack PDU
       outlet being queried"
   ::= { rPDU2OutletMeteredStatusEntry 6 }

rPDU2OutletMeteredStatusPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the power draw of the load 
       on the Rack PDU outlet being queried"
   ::= { rPDU2OutletMeteredStatusEntry 7 }

rPDU2OutletMeteredStatusPeakPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the peak power load draw
       on the Rack PDU outlet being queried"
   ::= { rPDU2OutletMeteredStatusEntry 8 }

rPDU2OutletMeteredStatusPeakPowerTimestamp OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the date and time that this metered
       outlet's peak power consumption occurred"
   ::= { rPDU2OutletMeteredStatusEntry 9 }

rPDU2OutletMeteredStatusPeakPowerStartTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the start date and time that this metered
       outlet began recording peak power observations"
   ::= { rPDU2OutletMeteredStatusEntry 10 }

rPDU2OutletMeteredStatusEnergy OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A user resettable energy meter measuring Rack PDU load
       energy consumption in tenths of kilowatt-hours"
   ::= { rPDU2OutletMeteredStatusEntry 11 }

-- rPDU2 Sensor Data

rPDU2Sensor                    OBJECT IDENTIFIER ::=  { rPDU2 10 }

-- rPDU2 Temperature and Humidity Sensor Data

rPDU2SensorTempHumidityTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of connected temperature-humidity sensors"
   ::= { rPDU2Sensor 1}

rPDU2SensorTempHumidity        OBJECT IDENTIFIER ::=  { rPDU2Sensor 2 }

-- rPDU2 Temperature and Humidity Sensor Config

rPDU2SensorTempHumidityConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2SensorTempHumidityConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of temperature-humidity sensor
       configuration data"
   ::= { rPDU2SensorTempHumidity 1 }

rPDU2SensorTempHumidityConfigEntry OBJECT-TYPE
   SYNTAX RPDU2SensorTempHumidityConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Configuration data from temperature-humidity sensor
       being queried"
   INDEX { rPDU2SensorTempHumidityConfigIndex }
   ::= { rPDU2SensorTempHumidityConfigTable 1 }

RPDU2SensorTempHumidityConfigEntry ::=
   SEQUENCE {
      rPDU2SensorTempHumidityConfigIndex                    INTEGER,
      rPDU2SensorTempHumidityConfigModule                   INTEGER,
      rPDU2SensorTempHumidityConfigName                     DisplayString,
      rPDU2SensorTempHumidityConfigNumber                   INTEGER,
      rPDU2SensorTempHumidityConfigTemperatureAlarmEnable   INTEGER,
      rPDU2SensorTempHumidityConfigHumidityAlarmEnable      INTEGER,
      rPDU2SensorTempHumidityConfigTempMaxThreshF           INTEGER,
      rPDU2SensorTempHumidityConfigTempHighThreshF          INTEGER,
      rPDU2SensorTempHumidityConfigTempHysteresisF          INTEGER,
      rPDU2SensorTempHumidityConfigTempMaxThreshC           INTEGER,
      rPDU2SensorTempHumidityConfigTempHighThreshC          INTEGER,
      rPDU2SensorTempHumidityConfigTempHysteresisC          INTEGER,
      rPDU2SensorTempHumidityConfigHumidityLowThresh        INTEGER,
      rPDU2SensorTempHumidityConfigHumidityMinThresh        INTEGER,
      rPDU2SensorTempHumidityConfigHumidityHysteresis       INTEGER
   }

rPDU2SensorTempHumidityConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the temperature-humidity sensor 
       configuration data table entry"
   ::= { rPDU2SensorTempHumidityConfigEntry 1 }

rPDU2SensorTempHumidityConfigModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2SensorTempHumidityConfigEntry 2 }

rPDU2SensorTempHumidityConfigName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The user-defined temperature-humidity 
       sensor ID string"
   ::= { rPDU2SensorTempHumidityConfigEntry 3 }

rPDU2SensorTempHumidityConfigNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature-humidity sensor numeric ID"
   ::= { rPDU2SensorTempHumidityConfigEntry 4 }

rPDU2SensorTempHumidityConfigTemperatureAlarmEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID enables or disables generation
       of sensor temperature alarm.

       Getting this OID returns the current value of
       the temperature alarm enable."
   ::= { rPDU2SensorTempHumidityConfigEntry 5 }

rPDU2SensorTempHumidityConfigHumidityAlarmEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID enables or disables generation
       of sensor humidity alarm.

       Getting this OID returns the current value of
       the humidity alarm enable."
   ::= { rPDU2SensorTempHumidityConfigEntry 6 }

rPDU2SensorTempHumidityConfigTempMaxThreshF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor maximum temperature alarm threshold in 
       Fahrenheit. Attempting to set this OID to a
       value less than or equal to that of
       rPDU2SensorTempHumidityConfigTempHighThreshF
       will result in an error."
   ::= { rPDU2SensorTempHumidityConfigEntry 7 }

rPDU2SensorTempHumidityConfigTempHighThreshF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor high temperature warning alarm threshold
       in Fahrenheit. Attempting to set this OID to a
       value greater than or equal to that of
       rPDU2SensorTempHumidityConfigTempMaxThreshF
       will result in an error."
   ::= { rPDU2SensorTempHumidityConfigEntry 8 }

rPDU2SensorTempHumidityConfigTempHysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor temperature hysteresis setting in Fahrenheit"
   ::= { rPDU2SensorTempHumidityConfigEntry 9 }

rPDU2SensorTempHumidityConfigTempMaxThreshC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor maximum temperature alarm threshold
      in Celsius. Attempting to set this OID to a
      value less than or equal to that of
      rPDU2SensorTempHumidityConfigTempHighThreshC
      will result in an error."
   ::= { rPDU2SensorTempHumidityConfigEntry 10 }

rPDU2SensorTempHumidityConfigTempHighThreshC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor high temperature warning alarm threshold
       in Celsius. Attempting to set this OID to a
       value greater than or equal to that of
       rPDU2SensorTempHumidityConfigTempMaxThreshC
       will result in an error."
   ::= { rPDU2SensorTempHumidityConfigEntry 11 }

rPDU2SensorTempHumidityConfigTempHysteresisC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor temperature hysteresis setting in Celsius"
   ::= { rPDU2SensorTempHumidityConfigEntry 12 }

rPDU2SensorTempHumidityConfigHumidityLowThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor low humidity warning alarm threshold in percent
       relative humidity. Attempting to set this OID to a
       value less than or equal to that of 
       rPDU2SensorTempHumidityConfigHumidityMinThresh
       will result in an error."
   ::= { rPDU2SensorTempHumidityConfigEntry 13 }

rPDU2SensorTempHumidityConfigHumidityMinThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor minimum humidity alarm threshold in percent
       relative humidity. Attempting to set this OID to a
       value greater than or equal to that of
       rPDU2SensorTempHumidityConfigHumidityLowThresh
       will result in an error."
   ::= { rPDU2SensorTempHumidityConfigEntry 14 }

rPDU2SensorTempHumidityConfigHumidityHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sensor humidity hysteresis setting in percent relative
       humidity"
   ::= { rPDU2SensorTempHumidityConfigEntry 15 }

-- rPDU2 Temperature and Humidity Sensor Status

rPDU2SensorTempHumidityStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RPDU2SensorTempHumidityStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A table of temperature-humidity sensor status data"
   ::= { rPDU2SensorTempHumidity 2 }

rPDU2SensorTempHumidityStatusEntry OBJECT-TYPE
   SYNTAX RPDU2SensorTempHumidityStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Status information from temperature-humidity sensor
       being queried"
   INDEX { rPDU2SensorTempHumidityStatusIndex }
   ::= { rPDU2SensorTempHumidityStatusTable 1 }

RPDU2SensorTempHumidityStatusEntry ::=
   SEQUENCE {
      rPDU2SensorTempHumidityStatusIndex            INTEGER,
      rPDU2SensorTempHumidityStatusModule           INTEGER,
      rPDU2SensorTempHumidityStatusName             DisplayString,
      rPDU2SensorTempHumidityStatusNumber           INTEGER,
      rPDU2SensorTempHumidityStatusType             INTEGER,
      rPDU2SensorTempHumidityStatusCommStatus       INTEGER,
      rPDU2SensorTempHumidityStatusTempF            INTEGER,
      rPDU2SensorTempHumidityStatusTempC            INTEGER,
      rPDU2SensorTempHumidityStatusTempStatus       INTEGER,
      rPDU2SensorTempHumidityStatusRelativeHumidity INTEGER,
      rPDU2SensorTempHumidityStatusHumidityStatus   INTEGER
   }

rPDU2SensorTempHumidityStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the temperature-humidity 
       status data table entry"
   ::= { rPDU2SensorTempHumidityStatusEntry 1 }

rPDU2SensorTempHumidityStatusModule OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined Rack PDU numeric ID"
   ::= { rPDU2SensorTempHumidityStatusEntry 2 }

rPDU2SensorTempHumidityStatusName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The user-defined temperature-humidity
       sensor ID string"
   ::= { rPDU2SensorTempHumidityStatusEntry 3 }

rPDU2SensorTempHumidityStatusNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature-humidity sensor numeric ID"
   ::= { rPDU2SensorTempHumidityStatusEntry 4 }

rPDU2SensorTempHumidityStatusType OBJECT-TYPE
   SYNTAX INTEGER {
      temperatureOnly       (1),
      temperatureHumidity   (2),
      commsLost             (3),
      notInstalled          (4)

   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of the sensor"
   ::= { rPDU2SensorTempHumidityStatusEntry 5 }

rPDU2SensorTempHumidityStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled  (1),
      commsOK       (2),
      commsLost     (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The communications status of the sensor"
   ::= { rPDU2SensorTempHumidityStatusEntry 6 }

rPDU2SensorTempHumidityStatusTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Sensor temperature reading in tenths of degrees Fahrenheit"
   ::= { rPDU2SensorTempHumidityStatusEntry 7 }

rPDU2SensorTempHumidityStatusTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Sensor temperature reading in tenths of degrees Celsius"
   ::= { rPDU2SensorTempHumidityStatusEntry 8 }

rPDU2SensorTempHumidityStatusTempStatus OBJECT-TYPE
   SYNTAX INTEGER {
     notPresent      (1),
     belowMin        (2),
     belowLow        (3),
     normal          (4),
     aboveHigh       (5),
     aboveMax        (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID reports the current state of the temperature probe.

       A notPresent (1) response indicates that no probe is attached.
       A belowMin (2) response indicates that the probe is present and
       its measured temperature lies below the minimum threshold.
       A belowLow (3) response indicates that the probe is present and
       its measured temperature lies below the low threshold.
       A normal (4) response indicates that the probe is present
       and its measured temperature lies within all temperature thresholds.
       An aboveHigh (5) response indicates that the probe is present
       and is measuring a temperature above the high threshold.
       An aboveMax (6) response indicates that the probe is present
       and is measuring a temperature above the max threshold."
   ::= { rPDU2SensorTempHumidityStatusEntry 9 }

rPDU2SensorTempHumidityStatusRelativeHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Sensor humidity reading in percent relative humidity"
   ::= { rPDU2SensorTempHumidityStatusEntry 10 }

rPDU2SensorTempHumidityStatusHumidityStatus OBJECT-TYPE
   SYNTAX INTEGER {
     notPresent      (1),
     belowMin        (2),
     belowLow        (3),
     normal          (4),
     aboveHigh       (5),
     aboveMax        (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID reports the current state of the humidity probe.

       A notPresent (1) response indicates that no probe is attached.
       A belowMin (2) response indicates that the probe is present and
       its measured humidity lies below the minimum threshold.
       A belowLow (3) response indicates that the probe is present and
       its measured humidity lies below the low threshold.
       A normal (4) response indicates that the probe is present
       and its measured humidity lies within all humidity thresholds.
       An aboveHigh (5) response indicates that the probe is present
       and is measuring a humidity above the high threshold.
       An aboveMax (6) response indicates that the probe is present
       and is measuring a humidity above the max threshold."
   ::= { rPDU2SensorTempHumidityStatusEntry 11 }


rPDU2Group                    OBJECT IDENTIFIER ::=  { rPDU2 11 }

-- rPDU2 Total Rack PDU group power and energy

rPDU2GroupNumberOfDevices OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the number of Rack PDU devices contributing 
       to the group power and energy values."

   ::= { rPDU2Group 1 }

rPDU2GroupTotalPower OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return the total power consumption of the Rack PDU 
       group devices in hundredths of kilowatts."

   ::= { rPDU2Group 2 }

rPDU2GroupTotalEnergy OBJECT-TYPE
   SYNTAX INTEGER      
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this OID will return the total energy consumption of the Rack PDU
        group devices in tenths of kilowatt-hours.  
       
        To reset the energy meters for each of the Rack PDU devices that contribute
        to this value, see the rPDU2GroupEnergyReset OID.

        To view the start time for each of the Rack PDU device energy meters that
        contribute to this value, see the rPDU2DeviceStatusEnergyStartTime OID."

   ::= { rPDU2Group 3 }

rPDU2GroupEnergyReset OBJECT-TYPE
   SYNTAX INTEGER {
      noOperation  (1),
      reset        (2),
      notSupported (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Setting this OID to reset (2) will cause the device energy meter value
        on each device in the Rack PDU group to be reset to zero. 
        Each device in the Rack PDU group will also have its corresponding
        rPDU2DeviceStatusEnergyStartTime OID value updated.

        Getting this OID in models that support this feature will do nothing
        and return the noOperation(1) value.

        Models that do not support this feature will respond to this OID
        with a value of notSupported (3). Attempts to set this OID
        in these models will fail."

   ::= { rPDU2Group 4 }

-- the dm3IdentSystem group
 
dm3IdentSysDescriptionTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC description records."
   ::= { dm3IdentSystem 1 }

dm3IdentSysDescriptionTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3IdentSysDescriptionEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing description records of the powerplant. The number of
       entries is contained in the dm3IdentSysDescriptionTableSize OID."
   ::= { dm3IdentSystem 2 }    

dm3IdentSysDescriptionEntry OBJECT-TYPE
   SYNTAX Dm3IdentSysDescriptionEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The powerplant description record to reference."
   INDEX { dm3IdentSysDescriptionIndex }
   ::= { dm3IdentSysDescriptionTable 1 }
   
Dm3IdentSysDescriptionEntry ::=
   SEQUENCE {
      dm3IdentSysDescriptionIndex   INTEGER,
      dm3IdentSysDescriptionText    DisplayString
   }

dm3IdentSysDescriptionIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant description record."
   ::= { dm3IdentSysDescriptionEntry 1 }

dm3IdentSysDescriptionText OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A 16 character text field describing the DC power plant device.
      This field can be configured from the dm3ConfigSysDescriptionText OID."
   ::= { dm3IdentSysDescriptionEntry 2 }

dm3IdentSysModel OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Model type of the DC power plant."
   ::= { dm3IdentSystem 3 }

dm3IdentSysCntrlRev OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Integer representation of the hardware revision of the Master Controller board."
   ::= { dm3IdentSystem 4 }

dm3IdentSysFWVersion OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Integer representation of the power plant Master Controller firmware revision."
   ::= { dm3IdentSystem 5 }
   
-- the dm3ConfigSystem group

dm3ConfigSysDescriptionTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC description records."
   ::= { dm3ConfigSystem 1 }

dm3ConfigSysDescriptionTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3ConfigSysDescriptionEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing description records of the powerplant. The number of
       entries is contained in the dm3ConfigSysDescriptionTableSize OID."
   ::= { dm3ConfigSystem 2 }       

dm3ConfigSysDescriptionEntry OBJECT-TYPE
   SYNTAX Dm3ConfigSysDescriptionEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The powerplant description record to reference."
   INDEX { dm3ConfigSysDescriptionIndex }
   ::= { dm3ConfigSysDescriptionTable 1 }
   
Dm3ConfigSysDescriptionEntry ::=
   SEQUENCE {
      dm3ConfigSysDescriptionIndex   INTEGER,
      dm3ConfigSysDescriptionText    DisplayString
   }

dm3ConfigSysDescriptionIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant description record."

   ::= { dm3ConfigSysDescriptionEntry 1 }

dm3ConfigSysDescriptionText OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "16 character text field describing the DC power plant device."

   ::= { dm3ConfigSysDescriptionEntry 2 }

dm3ConfigSysHighTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Ambient high temperature threshold.  Temperature sensor located on Master
      Controller board.

      Values are represented in thousandths of a degree.
      Units are displayed in the scale shown in
      the 'dm3StatusSysTempUnits' OID (Celsius or Fahrenheit).
      
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigSystem 3 }

dm3ConfigSysHighTempAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the System High Temperature Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."
   ::= { dm3ConfigSystem 4 }
   
dm3ConfigSysLowTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Ambient low temperature threshold.  Temperature sensor located on Master
      Controller board.
      
      Values are represented in thousandths of a degree.
      Units are displayed in the scale shown in
      the 'dm3StatusSysTempUnits' OID (Celsius or Fahrenheit).

      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigSystem 5 }
   
dm3ConfigSysLowTempAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the System Low Temperature Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."
   ::= { dm3ConfigSystem 6 }

dm3ConfigSysHardwareTempAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the System Hardware Temperature Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."
   ::= { dm3ConfigSystem 7 }

dm3ConfigSysRemoteAccess OBJECT-TYPE
   SYNTAX INTEGER       {
      accessEnabled               (1),
      accessDisabled              (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "
      This OID is used to disable remote write access to the power plant.
      Setting this OID to accessEnabled (1) will have no affect.
      Setting this OID to accessDisabled (2) will disable the ability to 
      remotely configure the DC powerplant.
      
      Once remote access is disabled, it can only be restored from the front
      panel of the DC power plant."
   ::= { dm3ConfigSystem 8 }
    

-- the dm3ConfigLVD group

dm3ConfigLVDTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant LVDs controllable
       by this IP address."
   ::= { dm3ConfigLVD 1 }

dm3ConfigLVDTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3ConfigLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the LVDs. The number of
       entries is contained in the dm3ConfigLVDTableSize OID."
   ::= { dm3ConfigLVD 2 }      

dm3ConfigLVDEntry OBJECT-TYPE
   SYNTAX Dm3ConfigLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The LVD to configure."
   INDEX { dm3ConfigLVDIndex }
   ::= { dm3ConfigLVDTable 1 }
   
Dm3ConfigLVDEntry ::=
   SEQUENCE {
      dm3ConfigLVDIndex               INTEGER,
      dm3ConfigLVDName                DisplayString,
      dm3ConfigLVDEnable              INTEGER,
      dm3ConfigLVDTripThresh          INTEGER,
      dm3ConfigLVDResetThresh         INTEGER,
      dm3ConfigLVDOpenAlarm           INTEGER,
      dm3ConfigLVDHWAlarm             INTEGER
   }
   
dm3ConfigLVDIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant LVD."
   ::= { dm3ConfigLVDEntry 1 }

dm3ConfigLVDName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the LVD. The maximum value is 16 characters."
   ::= { dm3ConfigLVDEntry 2 }
   
dm3ConfigLVDEnable OBJECT-TYPE
   SYNTAX INTEGER       {
      enabledYes               (1),
      enabledNo                (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID is used to control and indicate if the LVD is on or off.
      Setting this OID to enabledYes (1) will enable (turn on) the LVD.
      Setting this OID to enabledNo (2) will disable (turn off) the LVD."
   ::= { dm3ConfigLVDEntry 3 }

dm3ConfigLVDTripThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "LVD Trip threshold.  If voltage exceeds threshold, the LVD will trip.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigLVDEntry 4 }

dm3ConfigLVDResetThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "LVD Reset threshold.  If voltage exceeds threshold, the LVD will reset.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigLVDEntry 5 }
   
dm3ConfigLVDOpenAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the LVD Open Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."
   ::= { dm3ConfigLVDEntry 6 }
   
dm3ConfigLVDHWAlarm OBJECT-TYPE   
SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the LVD Hardware Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."
   ::= { dm3ConfigLVDEntry 7 }


-- the dm3ConfigBattery group

dm3ConfigBattFloatVolt OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery Float Voltage.  This setting controls the power plant voltage.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 1 }

dm3ConfigBattMaxRecharge OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery Maximum Recharge Rate.  This setting controls the battery max
      recharge rate.  The value is based on C/20 for 240 AHr battery string.
      
      Values are represented in thousandths of Amps (mA).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 2 }

dm3ConfigBattDischargeThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery discharge threshold.  If battery output current exceeds threshold
      a battery discharge alarm will occur.
      
      Values are represented in thousandths of Amps (mA).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 3 }
   
dm3ConfigBattDischargeAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Battery Discharge Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBattery 4 }

dm3ConfigBattHighVoltThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery high voltage threshold.  If system battery voltage exceeds threshold
      a battery high voltage alarm will occur.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 5 }
   
dm3ConfigBattHighVoltAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Battery High Voltage Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBattery 6 }
   
dm3ConfigBattLowVoltThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery low voltage threshold.  If system battery voltage is under threshold
      a battery low voltage alarm will occur.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 7 }
   
dm3ConfigBattLowVoltAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Battery Low Voltage Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBattery 8 }
   
dm3ConfigBattHighTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery high temperature threshold.  If system battery temperature exceeds threshold
      a battery high temperature alarm will occur.
      
      Values are represented in thousandths of a degree.
      Units are displayed in the scale shown in
      the 'dm3StatusSysTempUnits' OID (Celsius or Fahrenheit).

      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
      
   ::= { dm3ConfigBattery 9 }
   
dm3ConfigBattHighTempAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Battery High Temperature Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBattery 10 }
   
dm3ConfigBattLowTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery low temperature threshold.  If system battery temperature is under threshold
      a battery low temperature alarm will occur.
      
      Values are represented in thousandths of a degree.
      Units are displayed in the scale shown in
      the 'dm3StatusSysTempUnits' OID (Celsius or Fahrenheit).

      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
      
   ::= { dm3ConfigBattery 11 }
   
dm3ConfigBattLowTempAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Battery Low Temperature Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBattery 12 }

dm3ConfigBattAmpHour OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery Amp-Hour Size.  Units are thousandths of Amp hours (mAHr).

      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 13 }

dm3ConfigCompMethod OBJECT-TYPE
   SYNTAX INTEGER       {
      tempcompOn          (1),
      tempcompOff         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID is used to configure and get the state of the battery
      temperature compensation.
      
      Setting this OID to tempcompOn (1) will enable/turn on the battery temperature compensation.
      Setting this OID to tempcompOff (2) will disable/turn off the battery temperature compensation."
   ::= { dm3ConfigBattery 14 }

dm3ConfigCompTempCoeff OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Compensation Temperature Coefficient. (uV/degC/cell).
      
      Units are presented in microvolts.
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 15 }

dm3ConfigHighKneeTemp OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "High Knee for temperature compensation:  Compensation temperature coefficient 
      becomes 0mV/degC/cell.
      
      Values are represented in thousandths of degrees Celsius.
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 16 }

dm3ConfigLowKneeTemp OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Low Knee for temperature compensation:  Compensation temperature coefficient 
      becomes 0mV/degC/cell.
      
      Values are represented in thousandths of degrees Celsius.
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigBattery 17 }
   
dm3ConfigBattHwCurrentAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Battery Current Hardware Alarm (indicating current is outside realistic
       limits, or a possible measurement fault;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBattery 18 }
   
dm3ConfigBattHwTempAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Battery Temperature Hardware Alarm (indicating temperature is outside realistic
       limits, or a possible measurement fault;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBattery 19 }


-- the dm3ConfigRectThresh group
dm3ConfigRectHighVoltThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Rectifier high voltage threshold.  If rectifier voltage exceeds threshold
      a rectifier high voltage alarm will occur.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigRectThresh 1 }


dm3ConfigRectLowVoltThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Rectifier low voltage threshold.  If rectifier voltage is under threshold
      a rectifier low voltage alarm will occur.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigRectThresh 2 }

dm3ConfigRectFailSafe OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Rectifier Fail Safe point.  This OID represents the value sent to rectifier controllers
      to use in the event of communications loss with the Master Controller or Master Controller
      board failure.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigRectThresh 3 }

dm3ConfigRectFailComm OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Rectifier Communication Fail timeout.  This OID represents the time interval in which there is no 
      communication between the rectifier and the master controller at which the rectifier will reset 
      all its values to default.
      
      Values are represented in hundredths of Seconds.
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigRectThresh 4 }

-- the dm3ConfigRectAlarms group

dm3ConfigRectHighVoltAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier High Voltage Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigRectAlarms 1 }

dm3ConfigRectLowVoltAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Low Voltage Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigRectAlarms 2 }
   
dm3ConfigRectConfigAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This alarm is activated when a new rectifier is detected;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigRectAlarms 3 }
   
dm3ConfigRect1ofNAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting indicates the action if ONE rectifier of a N+1 system has failed;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigRectAlarms 4 }

dm3ConfigRect2ofNAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting indicates the action if TWO OR MORE rectifiers of a N+1 system have failed;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigRectAlarms 5 }

dm3ConfigRectDiagAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9),
      alarmNofN                (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Controller Diagnostics Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition.
      Setting this OID to alarmNofN (10) causes the alarm specified in the dm3ConfigRect1ofNAlarm OID
      to be activated if ONE rectifier fails in an N+1 system.  It causes the alarm specified in the 
      dm3ConfigRect2ofNAlarm OID to be activated if TWO OR MORE rectifiers fail in an N+1 system."

   ::= { dm3ConfigRectAlarms 6 }

dm3ConfigRectImbalanceAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Imbalance Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigRectAlarms 7 }

dm3ConfigRectCurrLimitAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9),
      alarmNofN                (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Current Limit Alarm (indicating rectifier in the Current Limit state);
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition.
      Setting this OID to alarmNofN (10) causes the alarm specified in the dm3ConfigRect1ofNAlarm OID
      to be activated if ONE rectifier fails in an N+1 system.  It causes the alarm specified in the 
      dm3ConfigRect2ofNAlarm OID to be activated if TWO OR MORE rectifiers fail in an N+1 system."

   ::= { dm3ConfigRectAlarms 8 }

dm3ConfigRectStandbyAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9),
      alarmNofN                (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Standby Alarm (indicating output DC has been turned off);
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition.
      Setting this OID to alarmNofN (10) causes the alarm specified in the dm3ConfigRect1ofNAlarm OID
      to be activated if ONE rectifier fails in an N+1 system.  It causes the alarm specified in the 
      dm3ConfigRect2ofNAlarm OID to be activated if TWO OR MORE rectifiers fail in an N+1 system."

   ::= { dm3ConfigRectAlarms 9 }
   
dm3ConfigRectFanFailAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9),
      alarmNofN                (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Fan Fail Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition.
      Setting this OID to alarmNofN (10) causes the alarm specified in the dm3ConfigRect1ofNAlarm OID
      to be activated if ONE rectifier fails in an N+1 system.  It causes the alarm specified in the 
      dm3ConfigRect2ofNAlarm OID to be activated if TWO OR MORE rectifiers fail in an N+1 system."

   ::= { dm3ConfigRectAlarms 10 }

dm3ConfigRectFailAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9),
      alarmNofN                (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Fail Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition.
      Setting this OID to alarmNofN (10) causes the alarm specified in the dm3ConfigRect1ofNAlarm OID
      to be activated if ONE rectifier fails in an N+1 system.  It causes the alarm specified in the 
      dm3ConfigRect2ofNAlarm OID to be activated if TWO OR MORE rectifiers fail in an N+1 system."

   ::= { dm3ConfigRectAlarms 11 }

dm3ConfigRectHwVoltAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Rectifier Hardware Voltage Alarm (indicating voltage outside realistic limits,
      or a possible measurement fault);
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigRectAlarms 12 }


-- the dm3ConfigConvThresh group

dm3ConfigConvHighVoltThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Converter high voltage threshold.  If converter voltage exceeds threshold
      a converter high voltage alarm will occur.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."

   ::= { dm3ConfigConvThresh 1 }
   
dm3ConfigConvLowVoltThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Converter low voltage threshold.  If converter voltage exceeds threshold
      a converter low voltage alarm will occur.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigConvThresh 2 }

dm3ConfigConvFailSafe OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Converter Fail Safe point.  This OID represents the value sent to converter controllers
      to use in the event of communications loss with the Master Controller or Master Controller
      board failure.
      
      Values are represented in thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigConvThresh 3 }

dm3ConfigConvSetPoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Converter Set point.  This OID represents the initial set point used in the
      voltage control loop.
      
      Units are thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigConvThresh 4 }

dm3ConfigConvFailMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Converter Fail Maximum limit.  This OID represents the value sent to the converter
      controllers to define the maximum set point allowed.
      
      Units are thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigConvThresh 5 }

dm3ConfigConvFailMin OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Converter Fail Minimum limit.  This OID represents the value sent to the converter
      controllers to define the minimum set point allowed.
      
      Units are thousandths of Volts (mV).
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigConvThresh 6 }

dm3ConfigConvFailComm OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Converter Communication Fail timeout.  This OID represents the time interval in which there is no 
      communication between the converter and the master controller at which the converter will reset 
      all its values to default.
      
      Values are represented in hundredths of Seconds.
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigConvThresh 7 }

-- the dm3ConfigConvAlarms group
dm3ConfigConvHighVoltAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Converter High Voltage Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigConvAlarms 1 }

dm3ConfigConvLowVoltAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Converter Low Voltage Alarm;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigConvAlarms 2 }

dm3ConfigConvConfigAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Converter Configuration Alarm (indicating a new converter has been detected);
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigConvAlarms 3 }

dm3ConfigConv1ofNAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Converter 1ofN Alarm (indicating action if ONE converter of a N+1 system has failed);
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigConvAlarms 4 }

dm3ConfigConv2ofNAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
