        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for High Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 5 }

airFMSysAlarmMapMainModLowSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Low Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 6 }

airFMSysAlarmMapMainModHumFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Humidifier Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 7 }

airFMSysAlarmMapMainModHumReplCyl OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Humidifier Replace
       Cylinder.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 8 }

airFMSysAlarmMapMainModCondPumpFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Condensate Pump
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 9 }

airFMSysAlarmMapMainModBlwrCntl1Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Blower Controller 1
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 10 }

airFMSysAlarmMapMainModBlwrCntl2Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Blower Controller 2
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 11 }

airFMSysAlarmMapMainModHighFltrDP OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for High Filter 
       Differential Pressure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 12 }

airFMSysAlarmMapMainModLowAirFlow OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Low Air Flow.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 13 }

airFMSysAlarmMapMainModAirBlckIntOpen OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Air Block Interlock
       Open.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 14 }

airFMSysAlarmMapMainModWaterDetected OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Water Detected.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 15 }

-- airFM Exp Module 1 Output Alarm Mapping

airFMSysAlarmMapExpMod1TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMSysAlarmMapExpMod1Table. "   
   ::= { airFMSysAlarmMapExpMod1 1 }   

airFMSysAlarmMapExpMod1Table OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysAlarmMapExpMod1Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting alarm map information." 
   ::= { airFMSysAlarmMapExpMod1 2 }

airFMSysAlarmMapExpMod1Entry OBJECT-TYPE
   SYNTAX AirFMSysAlarmMapExpMod1Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The expansion module 1 alarm map type to reference."
   INDEX  { airFMSysAlarmMapExpMod1OutputIndex }
   ::= { airFMSysAlarmMapExpMod1Table 1 }

AirFMSysAlarmMapExpMod1Entry ::=
   SEQUENCE {
      airFMSysAlarmMapExpMod1OutputIndex    INTEGER,
      airFMSysAlarmMapExpMod1AnyAlarm       INTEGER,
      airFMSysAlarmMapExpMod1MaintReq       INTEGER,
      airFMSysAlarmMapExpMod1CoolFail       INTEGER,
      airFMSysAlarmMapExpMod1HighSupplyTemp INTEGER,
      airFMSysAlarmMapExpMod1LowSupplyTemp  INTEGER,
      airFMSysAlarmMapExpMod1HumFail        INTEGER,
      airFMSysAlarmMapExpMod1HumReplCyl     INTEGER,
      airFMSysAlarmMapExpMod1CondPumpFail   INTEGER,
      airFMSysAlarmMapExpMod1BlwrCntl1Fail  INTEGER,
      airFMSysAlarmMapExpMod1BlwrCntl2Fail  INTEGER,
      airFMSysAlarmMapExpMod1HighFltrDP     INTEGER,
      airFMSysAlarmMapExpMod1LowAirFlow     INTEGER,
      airFMSysAlarmMapExpMod1AirBlckIntOpen INTEGER,
      airFMSysAlarmMapExpMod1WaterDetected  INTEGER
   }
   
airFMSysAlarmMapExpMod1OutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { airFMSysAlarmMapExpMod1Entry 1 }

airFMSysAlarmMapExpMod1AnyAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Any Alarm.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 2 }

airFMSysAlarmMapExpMod1MaintReq OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Module Maintenance
       Required.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 3 }

airFMSysAlarmMapExpMod1CoolFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Module Cooling 
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 4 }

airFMSysAlarmMapExpMod1HighSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for High Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 5 }

airFMSysAlarmMapExpMod1LowSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Low Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 6 }

airFMSysAlarmMapExpMod1HumFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Humidifier Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 7 }

airFMSysAlarmMapExpMod1HumReplCyl OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Humidifier Replace
       Cylinder.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 8 }

airFMSysAlarmMapExpMod1CondPumpFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Condensate Pump
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 9 }

airFMSysAlarmMapExpMod1BlwrCntl1Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Blower Controller 1
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 10 }

airFMSysAlarmMapExpMod1BlwrCntl2Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Blower Controller 2
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 11 }

airFMSysAlarmMapExpMod1HighFltrDP OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for High Filter 
       Differential Pressure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 12 }

airFMSysAlarmMapExpMod1LowAirFlow OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Low Air Flow.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 13 }

airFMSysAlarmMapExpMod1AirBlckIntOpen OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Air Block Interlock
       Open.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 14 }

airFMSysAlarmMapExpMod1WaterDetected OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Water Detected.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 15 }

-- airFM Expansion Module 2 Output Alarm Mapping

airFMSysAlarmMapExpMod2TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the 
       airFMSysAlarmMapExpMod2Table."   
   ::= { airFMSysAlarmMapExpMod2 1 }   

airFMSysAlarmMapExpMod2Table OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysAlarmMapExpMod2Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting alarm map information." 
   ::= { airFMSysAlarmMapExpMod2 2 }

airFMSysAlarmMapExpMod2Entry OBJECT-TYPE
   SYNTAX AirFMSysAlarmMapExpMod2Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The expansion module 2 alarm map type to reference."
   INDEX  { airFMSysAlarmMapExpMod2OutputIndex }
   ::= { airFMSysAlarmMapExpMod2Table 1 }

AirFMSysAlarmMapExpMod2Entry ::=
   SEQUENCE {
      airFMSysAlarmMapExpMod2OutputIndex    INTEGER,
      airFMSysAlarmMapExpMod2AnyAlarm       INTEGER,
      airFMSysAlarmMapExpMod2MaintReq       INTEGER,
      airFMSysAlarmMapExpMod2CoolFail       INTEGER,
      airFMSysAlarmMapExpMod2HighSupplyTemp INTEGER,
      airFMSysAlarmMapExpMod2LowSupplyTemp  INTEGER,
      airFMSysAlarmMapExpMod2HumFail        INTEGER,
      airFMSysAlarmMapExpMod2HumReplCyl     INTEGER,
      airFMSysAlarmMapExpMod2CondPumpFail   INTEGER,
      airFMSysAlarmMapExpMod2BlwrCntl1Fail  INTEGER,
      airFMSysAlarmMapExpMod2BlwrCntl2Fail  INTEGER,
      airFMSysAlarmMapExpMod2HighFltrDP     INTEGER,
      airFMSysAlarmMapExpMod2LowAirFlow     INTEGER,
      airFMSysAlarmMapExpMod2AirBlckIntOpen INTEGER,
      airFMSysAlarmMapExpMod2WaterDetected  INTEGER
   }
   
airFMSysAlarmMapExpMod2OutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { airFMSysAlarmMapExpMod2Entry 1 }

airFMSysAlarmMapExpMod2AnyAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Any Alarm.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 2 }

airFMSysAlarmMapExpMod2MaintReq OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Module Maintenance
       Required.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 3 }

airFMSysAlarmMapExpMod2CoolFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Module Cooling 
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 4 }

airFMSysAlarmMapExpMod2HighSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for High Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 5 }

airFMSysAlarmMapExpMod2LowSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Low Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 6 }

airFMSysAlarmMapExpMod2HumFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Humidifier Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 7 }

airFMSysAlarmMapExpMod2HumReplCyl OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Humidifier Replace
       Cylinder.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 8 }

airFMSysAlarmMapExpMod2CondPumpFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Condensate Pump
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 9 }

airFMSysAlarmMapExpMod2BlwrCntl1Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Blower Controller 1
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 10 }

airFMSysAlarmMapExpMod2BlwrCntl2Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Blower Controller 2
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 11 }

airFMSysAlarmMapExpMod2HighFltrDP OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for High Filter 
       Differential Pressure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 12 }

airFMSysAlarmMapExpMod2LowAirFlow OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Low Air Flow.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 13 }

airFMSysAlarmMapExpMod2AirBlckIntOpen OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Air Block Interlock
       Open.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 14 }

airFMSysAlarmMapExpMod2WaterDetected OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 2 alarm map setting for Water Detected.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod2Entry 15 }

-- airFM Input Alarm Mapping

airFMSysAlarmMapInputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMSysAlarmMapInputTable. "   
   ::= { airFMSysAlarmMapInput 1 }   

airFMSysAlarmMapInputTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysAlarmMapInputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting alarm map information." 
   ::= { airFMSysAlarmMapInput 2 }

airFMSysAlarmMapInputEntry OBJECT-TYPE
   SYNTAX AirFMSysAlarmMapInputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contact alarm map type to reference."
   INDEX  { airFMSysAlarmMapInputOutputIndex }
   ::= { airFMSysAlarmMapInputTable 1 }

AirFMSysAlarmMapInputEntry ::=
   SEQUENCE {
      airFMSysAlarmMapInputOutputIndex  INTEGER,
      airFMSysAlarmMapInput1            INTEGER,
      airFMSysAlarmMapInput2            INTEGER,
      airFMSysAlarmMapInput3            INTEGER,
      airFMSysAlarmMapInput4            INTEGER,
      airFMSysAlarmMapInput5            INTEGER,
      airFMSysAlarmMapInput6            INTEGER,
      airFMSysAlarmMapInput7            INTEGER,
      airFMSysAlarmMapInput8            INTEGER,
      airFMSysAlarmMapInput9            INTEGER,
      airFMSysAlarmMapInput10           INTEGER,
      airFMSysAlarmMapInput11           INTEGER,
      airFMSysAlarmMapInput12           INTEGER,
      airFMSysAlarmMapInput13           INTEGER,
      airFMSysAlarmMapInput14           INTEGER,
      airFMSysAlarmMapInput15           INTEGER,
      airFMSysAlarmMapInput16           INTEGER
   }
   
airFMSysAlarmMapInputOutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { airFMSysAlarmMapInputEntry 1 }

airFMSysAlarmMapInput1 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 1 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 2 }

airFMSysAlarmMapInput2 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 2 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 3 }

airFMSysAlarmMapInput3 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 3 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 4 }

airFMSysAlarmMapInput4 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 4 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 5 }

airFMSysAlarmMapInput5 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 5 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 6 }

airFMSysAlarmMapInput6 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 6 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 7 }

airFMSysAlarmMapInput7 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 7 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 8 }

airFMSysAlarmMapInput8 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 8 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 9 }

airFMSysAlarmMapInput9 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 9 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 10 }

airFMSysAlarmMapInput10 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 10 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 11 }

airFMSysAlarmMapInput11 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 11 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 12 }

airFMSysAlarmMapInput12 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 12 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 13 }

airFMSysAlarmMapInput13 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 13 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 14 }

airFMSysAlarmMapInput14 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 14 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 15 }

airFMSysAlarmMapInput15 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 15 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 16 }

airFMSysAlarmMapInput16 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input contact 16 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapInputEntry 17 }

-- airFM Output Alarm Mapping

airFMSysAlarmMapOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the 
       airFMSysAlarmMapOutputTable. "   
   ::= { airFMSysAlarmMapOutput 1 }   

airFMSysAlarmMapOutputTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysAlarmMapOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting alarm map information." 
   ::= { airFMSysAlarmMapOutput 2 }

airFMSysAlarmMapOutputEntry OBJECT-TYPE
   SYNTAX AirFMSysAlarmMapOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contact alarm map type to reference."
   INDEX  { airFMSysAlarmMapOutputIndex }
   ::= { airFMSysAlarmMapOutputTable 1 }

AirFMSysAlarmMapOutputEntry ::=
   SEQUENCE {
      airFMSysAlarmMapOutputIndex       INTEGER,
      airFMSysAlarmMapOutput1           INTEGER,
      airFMSysAlarmMapOutput2           INTEGER,
      airFMSysAlarmMapOutput3           INTEGER,
      airFMSysAlarmMapOutput4           INTEGER,
      airFMSysAlarmMapOutput5           INTEGER,
      airFMSysAlarmMapOutput6           INTEGER,
      airFMSysAlarmMapOutput7           INTEGER,
      airFMSysAlarmMapOutput8           INTEGER,
      airFMSysAlarmMapOutput9           INTEGER,
      airFMSysAlarmMapOutput10          INTEGER,
      airFMSysAlarmMapOutput11          INTEGER,
      airFMSysAlarmMapOutput12          INTEGER,
      airFMSysAlarmMapOutput13          INTEGER,
      airFMSysAlarmMapOutput14          INTEGER,
      airFMSysAlarmMapOutput15          INTEGER,
      airFMSysAlarmMapOutput16          INTEGER
   }
   
airFMSysAlarmMapOutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { airFMSysAlarmMapOutputEntry 1 }

airFMSysAlarmMapOutput1 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 1 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 2 }

airFMSysAlarmMapOutput2 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 2 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 3 }

airFMSysAlarmMapOutput3 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 3 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 4 }

airFMSysAlarmMapOutput4 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 4 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 5 }

airFMSysAlarmMapOutput5 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 5 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 6 }

airFMSysAlarmMapOutput6 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 6 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 7 }

airFMSysAlarmMapOutput7 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 7 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 8 }

airFMSysAlarmMapOutput8 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 8 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 9 }

airFMSysAlarmMapOutput9 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 9 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 10 }

airFMSysAlarmMapOutput10 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 10 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 11 }

airFMSysAlarmMapOutput11 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 11 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 12 }

airFMSysAlarmMapOutput12 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 12 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 13 }

airFMSysAlarmMapOutput13 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 13 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 14 }

airFMSysAlarmMapOutput14 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 14 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 15 }

airFMSysAlarmMapOutput15 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 15 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 16 }

airFMSysAlarmMapOutput16 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output relay 16 alarm map setting.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapOutputEntry 17 }

-- airFM Module Identification Table

airFMModIdentTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModIdentTable. "   
   ::= { airFMModIdent 1 }   

airFMModIdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModIdent 2 }

airFMModIdentEntry OBJECT-TYPE
   SYNTAX AirFMModIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModIdentModuleIndex }
   ::= { airFMModIdentTable 1 }

AirFMModIdentEntry ::=
   SEQUENCE {
      airFMModIdentModuleIndex  INTEGER,
      airFMModModelNumber       DisplayString,
      airFMModSerialNumber      DisplayString,
      airFMModManufactureDate   DisplayString,
      airFMModFirmwareRev       DisplayString,
      airFMModHardwareRev       DisplayString
   }
   
airFMModIdentModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModIdentEntry 1 }

airFMModModelNumber OBJECT-TYPE
   SYNTAX DisplayString    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Model number of the Module."
   ::= { airFMModIdentEntry 2 }

airFMModSerialNumber OBJECT-TYPE
   SYNTAX DisplayString    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unique identification number for this Module."
   ::= { airFMModIdentEntry 3 }

airFMModManufactureDate OBJECT-TYPE
   SYNTAX DisplayString    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Date the Module was manufactured."
   ::= { airFMModIdentEntry 4 }

airFMModFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Revision number of the firmware installed on this 
       Module."
   ::= { airFMModIdentEntry 5 }

airFMModHardwareRev OBJECT-TYPE
   SYNTAX DisplayString    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Revision number of the hardware installed on this 
       Module."
   ::= { airFMModIdentEntry 6 }

-- airFM Module Status Table

airFMModStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModStatusTable. "   
   ::= { airFMModStatus 1 }   

airFMModStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModStatus 2 }

airFMModStatusEntry OBJECT-TYPE
   SYNTAX AirFMModStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModStatusModuleIndex }
   ::= { airFMModStatusTable 1 }

AirFMModStatusEntry ::=
   SEQUENCE {
      airFMModStatusModuleIndex     INTEGER,
      airFMModSupplyTempC           INTEGER,
      airFMModSupplyTempF           INTEGER,
      airFMModSupplyHum             INTEGER,
      airFMModReturnTempC           INTEGER,
      airFMModReturnTempF           INTEGER,
      airFMModReturnHum             INTEGER,
      airFMModFilterDiffPresPa      INTEGER,
      airFMModFilterDiffPresInWC    INTEGER,
      airFMModCoilDiffPresPa        INTEGER,
      airFMModCoilDiffPresInWC      INTEGER
   }
   
airFMModStatusModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModStatusEntry 1 }

airFMModSupplyTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature measured at the supply sensor.  
       Measured in tenths of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 2 }

airFMModSupplyTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature measured at the supply sensor.
       Measured in tenths of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 3 }

airFMModSupplyHum OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The humidity measured at the supply sensor.
       Measured in tenths of percent relative humidity.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 4 }

airFMModReturnTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature measured at the return sensor.
       Measured in tenths of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 5 }

airFMModReturnTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature measured at the return sensor.
       Measured in tenths of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 6 }

airFMModReturnHum OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The humidity measured at the return sensor.
       Measured in tenths of percent relative humidity.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 7 }

airFMModFilterDiffPresPa OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The difference in pressure on either side of the air 
       filters. A high differential pressure indicates a 
       clogged filter.  Measured in Pascals.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 8 }

airFMModFilterDiffPresInWC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The difference in pressure on either side of the air 
       filters. A high differential pressure indicates a 
       clogged filter.  Measured in hundredths of inches 
       water column.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 9 }

airFMModCoilDiffPresPa OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The difference in pressure on either side of the 
       cooling/dehumidification coils.  Measured in Pascals.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 10 }

airFMModCoilDiffPresInWC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The difference in pressure on either side of the 
       cooling/dehumidification coils.  Measured in 
       hundredths of inches water column.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModStatusEntry 11 }

-- airFM Module Properties Table

airFMModPropTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModPropTable. "   
   ::= { airFMModProperties 1 }   

airFMModPropTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModPropEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModProperties 2 }

airFMModPropEntry OBJECT-TYPE
   SYNTAX AirFMModPropEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModPropModuleIndex }
   ::= { airFMModPropTable 1 }

AirFMModPropEntry ::=
   SEQUENCE {
      airFMModPropModuleIndex       INTEGER,
      airFMModOutputCapacity        INTEGER,
      airFMModCapacityCtrl          INTEGER,
      airFMModHeaterType            INTEGER,
      airFMModElectricHeaterType    INTEGER,
      airFMModHumidifierType        INTEGER,
      airFMModBlwrFreqSetting       INTEGER,
      airFMModNomCoilDiffPresPa     INTEGER,
      airFMModNomCoilDiffPresInWC   INTEGER,
      airFMModCondPump              INTEGER,
      airFMModFireDetector          INTEGER,
      airFMModSmokeDetector         INTEGER,
      airFMModWaterDetector         INTEGER
   }
   
airFMModPropModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModPropEntry 1 }

airFMModOutputCapacity OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        kw45            (2),
        kw35            (3),
        kw40            (4),
        kw50            (5),
        kw80            (6)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The cooling capacity (in Kilowatts) of the displayed 
       Module.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 2 }

airFMModCapacityCtrl OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        tandem          (2),
        hotGasBypass    (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The method used to load and unload the compressors. 
       Tandem compressor Modules use two stages (one 
       compressor each). Single compressor Modules use hot 
       gas bypass.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 3 }

airFMModHeaterType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable       (1),
        none                (2),
        electricSCR         (3),
        steam               (4),
        hotWaterOnOff       (5),
        hotGasReheat        (6),
        hotGasAndElectric   (7),
        hotWaterProp        (8)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of reheating device installed in this Module.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 4 }

airFMModElectricHeaterType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        kw10            (2),
        kw15            (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type/capacity of the electric heater, if installed.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 5 }

airFMModHumidifierType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        none            (2),
        steamElectrode  (3),
        liveSteam       (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of equipment installed in the Module to run 
       the humidification mode.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 6 }

airFMModBlwrFreqSetting OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Frequency of the blower in tenths of hertz.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModPropEntry 7 }

airFMModNomCoilDiffPresPa OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The difference in pressure on either side of the 
       cooling/dehumidification coils.  Measured in Pascals.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModPropEntry 8 }

airFMModNomCoilDiffPresInWC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The difference in pressure on either side of the 
       cooling/dehumidification coils.  Measured in 
       hundredths of inches water column.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModPropEntry 9 }

airFMModCondPump OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        notPresent      (2),
        present         (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the presence of a condensate pump in the 
       Modules of this System.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 10 }

airFMModFireDetector OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        notPresent      (2),
        present         (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the presence of a fire detector for each 
       of the Modules in this System.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 11 }

airFMModSmokeDetector OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        notPresent      (2),
        present         (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the presence of a smoke detector for each 
       of the Modules in this System.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 12 }

airFMModWaterDetector OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        notPresent      (2),
        present         (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the presence of a water leak detector for 
       each of the Modules in this System.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModPropEntry 13 }

-- airFM Module Cooling Table

airFMModCoolTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModCoolTable. "   
   ::= { airFMModCooling 1 }   

airFMModCoolTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModCoolEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModCooling 2 }

airFMModCoolEntry OBJECT-TYPE
   SYNTAX AirFMModCoolEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModCoolModuleIndex }
   ::= { airFMModCoolTable 1 }

AirFMModCoolEntry ::=
   SEQUENCE {
      airFMModCoolModuleIndex   INTEGER,
      airFMModComp1             INTEGER,
      airFMModComp2             INTEGER,
      airFMModSuctPresKPa       INTEGER,
      airFMModSuctPresPSI       INTEGER,
      airFMModDischPresKPa      INTEGER,
      airFMModDischPresPSI      INTEGER,
      airFMModCondFluidVlvPos   INTEGER,
      airFMModCoilFluidVlvPos   INTEGER
   }
   
airFMModCoolModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModCoolEntry 1 }

airFMModComp1 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        on              (2),
        off             (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of compressor 1 of the tandem compressor 
       unit (on or off).
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 2 }

airFMModComp2 OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        on              (2),
        off             (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of compressor 2 of the tandem compressor 
       unit (on or off).
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 3 }

airFMModSuctPresKPa OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The refrigerant pressure measured at the suction 
       inlet of the compressor.  Measured in kiloPascals.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 4 }

airFMModSuctPresPSI OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The refrigerant pressure measured at the suction 
       inlet of the compressor.  Measured in pounds per
       square inch.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 5 }

airFMModDischPresKPa OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The refrigerant pressure measured at the discharge 
       outlet of the compressor.  Measured in kiloPascals.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 6 }

airFMModDischPresPSI OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The refrigerant pressure measured at the discharge 
       outlet of the compressor.  Measured in pounds per
       square inch.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 7 }

airFMModCondFluidVlvPos OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the condenser fluid valve. The valve 
       regulates the flow of liquid coolant into the heat 
       exchanger (condenser). 100% indicates the valve is 
       completely open, and 0% indicates that the valve is 
       closed.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 8 }

airFMModCoilFluidVlvPos OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the coil fluid valve. The valve 
       regulates the flow of liquid coolant in the fluid 
       cooling coil (MultiCool, Economizer, or Chilled 
       Water). 100% indicates the valve is completely open, 
       and 0% indicates that the valve is closed.  Measured
       in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModCoolEntry 9 }


-- airFM Module Humidity Control Table

airFMModHumTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModHumTable. "   
   ::= { airFMModHumidity 1 }   

airFMModHumTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModHumEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModHumidity 2 }

airFMModHumEntry OBJECT-TYPE
   SYNTAX AirFMModHumEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModHumModuleIndex }
   ::= { airFMModHumTable 1 }

AirFMModHumEntry ::=
   SEQUENCE {
      airFMModHumModuleIndex    INTEGER,
      airFMModHumidifier        INTEGER,
      airFMModElectrodeCurrent  INTEGER,
      airFMModHumActualOutput   INTEGER,
      airFMModWaterConductivity INTEGER,
      airFMModHotWaterVlvPos    INTEGER,
      airFMModStmElectHumMode   INTEGER
   }
   
airFMModHumModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModHumEntry 1 }

airFMModHumidifier OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        none            (2),
        steamElectrode  (3),
        liveSteam       (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of equipment installed in the Module to run 
       the humidification mode.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModHumEntry 2 }

airFMModElectrodeCurrent OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current drawn by the electrodes of the steam 
       cylinder humidifier.  Measured in tenths of amps.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModHumEntry 3 }

airFMModHumActualOutput OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The humidification output of an individual Module.
       Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModHumEntry 4 }

airFMModWaterConductivity OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The conductivity of the water in the humidifier 
       cylinder.  Measured in microSiemens per centimeter.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModHumEntry 5 }

airFMModHotWaterVlvPos OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the hot water valve. 100% indicates 
       the valve is completely open, and 0% indicates that 
       the valve is closed.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModHumEntry 6 }

airFMModStmElectHumMode OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        off             (2),
        auto            (3),
        drain           (4)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the humidifier function mode. 
       Off: Remove power from electrodes. 
       Auto: Humidifier controlled by Module controller. 
       Drain: Remove power from electrodes and drain the cylinder.

       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModHumEntry 7 }

-- airFM Module Blower 1 Table

airFMModBlwr1TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModBlwr1Table. "   
   ::= { airFMModBlower1 1 }   

airFMModBlwr1Table OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModBlwr1Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModBlower1 2 }

airFMModBlwr1Entry OBJECT-TYPE
   SYNTAX AirFMModBlwr1Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModBlwr1ModuleIndex }
   ::= { airFMModBlwr1Table 1 }

AirFMModBlwr1Entry ::=
   SEQUENCE {
      airFMModBlwr1ModuleIndex      INTEGER,
      airFMModBlwr1CtrlType         INTEGER,
      airFMModBlwr1CmdFreq          INTEGER,
      airFMModBlwr1ActFreq          INTEGER,
      airFMModBlwr1Poles            INTEGER,
      airFMModBlwr1RatedHorsePower  INTEGER,
      airFMModBlwr1RatedCurrent     INTEGER,
      airFMModBlwr1ActTorq          INTEGER,
      airFMModBlwr1Current          INTEGER,
      airFMModBlwr1Vlt              INTEGER,
      airFMModBlwr1DCLinkVlt        INTEGER,
      airFMModBlwr1AccTime          INTEGER,
      airFMModBlwr1DecTime          INTEGER,
      airFMModBlwr1CapLife          INTEGER,
      airFMModBlwr1CtrlCoolFanLife  INTEGER,
      airFMModBlwr1ElOvMode         INTEGER,
      airFMModBlwr1ElOvSetting      INTEGER,
      airFMModBlwr1ElOvTimeConst    INTEGER,
      airFMModBlwr1FanPower         INTEGER,
      airFMModBlwr1HeatsinkTempC    INTEGER,
      airFMModBlwr1HeatsinkTempF    INTEGER,
      airFMModBlwr1ChokeTempC       INTEGER,
      airFMModBlwr1ChokeTempF       INTEGER,
      airFMModBlwr1InverterTempC    INTEGER,
      airFMModBlwr1InverterTempF    INTEGER
   }
   
airFMModBlwr1ModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModBlwr1Entry 1 }

airFMModBlwr1CtrlType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        fujiVFD         (2),
        ecController    (3),
        danfossVFD      (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of blower controller.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 2 }

airFMModBlwr1CmdFreq OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The requested operating frequency for the blower.
       Measured in tenths of hertz.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
  ::= { airFMModBlwr1Entry 3 }

airFMModBlwr1ActFreq OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency at which the blower controller is 
       operating.  Measured in tenths of hertz.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 4 }

airFMModBlwr1Poles OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of poles of the blower motor that the 
       blower controller is controlling.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 5 }

airFMModBlwr1RatedHorsePower OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The power rating of the blower motor.  Measured in 
       hundredths of horsepower.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 6 }

airFMModBlwr1RatedCurrent OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current rating of the blower motor.  Measured in
       hundredths of amps.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 7 }

airFMModBlwr1ActTorq OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual torque of the blower motor.  Measured in 
       hundredths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 8 }

airFMModBlwr1Current OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The percent of rated current drawn by the blower 
       motor.  Measured in hundredths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 9 }

airFMModBlwr1Vlt OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage supplied to the blower motor.  Measured 
       in tenths of volts RMS.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 10 }

airFMModBlwr1DCLinkVlt OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage of the blower controller's DC bus.  
       Measured in volts DC.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 11 }

airFMModBlwr1AccTime OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time to accelerate the blower to the specified 
       frequency.  Measured in tenths of seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 12 }

airFMModBlwr1DecTime OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time to decelerate the blower frequency to zero.
       Measured in tenths of seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 13 }

airFMModBlwr1CapLife OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remaining life of the main circuit capacitor. 
       Measured in tenths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 14 }

airFMModBlwr1CtrlCoolFanLife OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total operation time of the blower controller 
       cooling fan.  Measured in hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 15 }

airFMModBlwr1ElOvMode OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        inactive        (2),
        active          (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Enables or disables the electronic overload relay.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 16 }

airFMModBlwr1ElOvSetting OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The electronic overload relay is activated when the 
       current exceeds this threshold.  Measured in 
       hundredths of amps.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 17 }

airFMModBlwr1ElOvTimeConst OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The delay between the current exceeding the overload 
       threshold and the activation of the electronic 
       overload relay.  Measured in tenths of minutes.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 18 }

airFMModBlwr1FanPower OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual power of the blower motor.  Measured in 
       tenths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 19 }

airFMModBlwr1HeatsinkTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the heatsink on the blower 
       controller.  Measured in degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 20 }

airFMModBlwr1HeatsinkTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the heatsink on the blower 
       controller.  Measured in degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 21 }

airFMModBlwr1ChokeTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the choke on the blower 
       controller.  Measured in degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 22 }

airFMModBlwr1ChokeTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the choke on the blower 
       controller.  Measured in degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 23 }

airFMModBlwr1InverterTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the inverter on the blower 
       controller.  Measured in degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 24 }

airFMModBlwr1InverterTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the inverter on the blower 
       controller.  Measured in degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr1Entry 25 }


-- airFM Module Blower 2 Table

airFMModBlwr2TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModBlwr2Table. "   
   ::= { airFMModBlower2 1 }   

airFMModBlwr2Table OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModBlwr2Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModBlower2 2 }

airFMModBlwr2Entry OBJECT-TYPE
   SYNTAX AirFMModBlwr2Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModBlwr2ModuleIndex }
   ::= { airFMModBlwr2Table 1 }

AirFMModBlwr2Entry ::=
   SEQUENCE {
      airFMModBlwr2ModuleIndex      INTEGER,
      airFMModBlwr2CtrlType         INTEGER,
      airFMModBlwr2CmdFreq          INTEGER,
      airFMModBlwr2ActFreq          INTEGER,
      airFMModBlwr2Poles            INTEGER,
      airFMModBlwr2RatedHorsePower  INTEGER,
      airFMModBlwr2RatedCurrent     INTEGER,
      airFMModBlwr2ActTorq          INTEGER,
      airFMModBlwr2Current          INTEGER,
      airFMModBlwr2Vlt              INTEGER,
      airFMModBlwr2DCLinkVlt        INTEGER,
      airFMModBlwr2AccTime          INTEGER,
      airFMModBlwr2DecTime          INTEGER,
      airFMModBlwr2CapLife          INTEGER,
      airFMModBlwr2CtrlCoolFanLife  INTEGER,
      airFMModBlwr2ElOvMode         INTEGER,
      airFMModBlwr2ElOvSetting      INTEGER,
      airFMModBlwr2ElOvTimeConst    INTEGER,
      airFMModBlwr2FanPower         INTEGER,
      airFMModBlwr2HeatsinkTempC    INTEGER,
      airFMModBlwr2HeatsinkTempF    INTEGER,
      airFMModBlwr2ChokeTempC       INTEGER,
      airFMModBlwr2ChokeTempF       INTEGER,
      airFMModBlwr2InverterTempC    INTEGER,
      airFMModBlwr2InverterTempF    INTEGER
   }
   
airFMModBlwr2ModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModBlwr2Entry 1 }

airFMModBlwr2CtrlType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        fujiVFD         (2),
        ecController    (3),
        danfossVFD      (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of blower controller.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 2 }

airFMModBlwr2CmdFreq OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The requested operating frequency for the blower.
       Measured in tenths of hertz.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
  ::= { airFMModBlwr2Entry 3 }

airFMModBlwr2ActFreq OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency at which the blower controller is 
       operating.  Measured in tenths of hertz.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 4 }

airFMModBlwr2Poles OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of poles of the blower motor that the 
       blower controller is controlling.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 5 }

airFMModBlwr2RatedHorsePower OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The power rating of the blower motor.  Measured in 
       hundredths of horsepower.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 6 }

airFMModBlwr2RatedCurrent OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current rating of the blower motor.  Measured in
       hundredths of amps.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 7 }

airFMModBlwr2ActTorq OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual torque of the blower motor.  Measured in 
       hundredths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 8 }

airFMModBlwr2Current OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The percent of rated current drawn by the blower 
       motor.  Measured in hundredths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 9 }

airFMModBlwr2Vlt OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage supplied to the blower motor.  Measured 
       in tenths of volts RMS.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 10 }

airFMModBlwr2DCLinkVlt OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage of the blower controller's DC bus.  
       Measured in volts DC.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 11 }

airFMModBlwr2AccTime OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time to accelerate the blower to the specified 
       frequency.  Measured in tenths of seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 12 }

airFMModBlwr2DecTime OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time to decelerate the blower frequency to zero.
       Measured in tenths of seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 13 }

airFMModBlwr2CapLife OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remaining life of the main circuit capacitor. 
       Measured in tenths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 14 }

airFMModBlwr2CtrlCoolFanLife OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total operation time of the blower controller 
       cooling fan.  Measured in hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 15 }

airFMModBlwr2ElOvMode OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        inactive        (2),
        active          (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Enables or disables the electronic overload relay.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 16 }

airFMModBlwr2ElOvSetting OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The electronic overload relay is activated when the 
       current exceeds this threshold.  Measured in 
       hundredths of amps.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 17 }

airFMModBlwr2ElOvTimeConst OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The delay between the current exceeding the overload 
       threshold and the activation of the electronic 
       overload relay.  Measured in tenths of minutes.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 18 }

airFMModBlwr2FanPower OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual power of the blower motor.  Measured in 
       tenths of percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 19 }

airFMModBlwr2HeatsinkTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the heatsink on the blower 
       controller.  Measured in degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 20 }

airFMModBlwr2HeatsinkTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the heatsink on the blower 
       controller.  Measured in degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 21 }

airFMModBlwr2ChokeTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the choke on the blower 
       controller.  Measured in degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 22 }

airFMModBlwr2ChokeTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the choke on the blower 
       controller.  Measured in degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 23 }

airFMModBlwr2InverterTempC OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the inverter on the blower 
       controller.  Measured in degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 24 }

airFMModBlwr2InverterTempF OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the inverter on the blower 
       controller.  Measured in degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModBlwr2Entry 25 }

-- airFM Module Run Hours Table

airFMModRHTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModRHTable. "   
   ::= { airFMModRunHours 1 }   

airFMModRHTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModRHEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModRunHours 2 }

airFMModRHEntry OBJECT-TYPE
   SYNTAX AirFMModRHEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModRHModuleIndex }
   ::= { airFMModRHTable 1 }

AirFMModRHEntry ::=
   SEQUENCE {
      airFMModRHModuleIndex INTEGER,
      airFMModRHComp1       INTEGER,
      airFMModRHComp2       INTEGER,
      airFMModRHHeater      INTEGER,
      airFMModRHHum         INTEGER,
      airFMModRHBlwr1       INTEGER,
      airFMModRHBlwr2       INTEGER,
      airFMModRHBlwrCtrl1   INTEGER,
      airFMModRHBlwrCtrl2   INTEGER,
      airFMModRHComp1Reset  INTEGER,
      airFMModRHComp2Reset  INTEGER,
      airFMModRHHeaterReset INTEGER,
      airFMModRHHumReset    INTEGER,
      airFMModRHBlwr1Reset  INTEGER,
      airFMModRHBlwr2Reset  INTEGER
   }
   
airFMModRHModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModRHEntry 1 }

airFMModRHComp1 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Compressor 1 run hours.
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 2 }

airFMModRHComp2 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Compressor 2 run hours.
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 3 }

airFMModRHHeater OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Heater run hours.
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 4 }

airFMModRHHum OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Humidifier run hours
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 5 }

airFMModRHBlwr1 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Blower 1 run hours.
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 6 }

airFMModRHBlwr2 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Blower 2 run hours.
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 7 }

airFMModRHBlwrCtrl1 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Blower Controller 1 run hours.
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 8 }

airFMModRHBlwrCtrl2 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Blower Controller 2 run hours.
       A value of -2147483648 indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMModRHEntry 9 }

airFMModRHComp1Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the compressor 1 run hours.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModRHEntry 10 }

airFMModRHComp2Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the compressor 2 run hours.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModRHEntry 11 }

airFMModRHHeaterReset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the heater run hours.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModRHEntry 12 }

airFMModRHHumReset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the humidifier run hours.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModRHEntry 13 }

airFMModRHBlwr1Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the blower 1 run hours.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModRHEntry 14 }

airFMModRHBlwr2Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the blower 2 run hours.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModRHEntry 15 }

-- airFM Module Service Intervals

airFMModServIntComp1 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for compressor 1. Values stored in increments of 100 
       hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 1 }

airFMModServIntComp2 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for compressor 2. Values stored in increments of 100 
       hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 2 }

airFMModServIntHeater OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for the reheat components. Values stored in 
       increments of 100 hours. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 3 }

airFMModServIntHum OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for the humidifier. Values stored in increments of 
       100 hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 4 }

airFMModServIntBlwr1 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for blower 1. Values stored in increments of 100 
       hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 5 }

airFMModServIntBlwr2 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for blower 2. Values stored in increments of 100 
       hours. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 6 }

airFMModServIntBlwrCtrl1 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for blower controller 1. Values stored in increments 
       of 100 hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 7 }

airFMModServIntBlwrCtrl2 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The interval at which to generate a maintenance alarm 
       for blower controller 2. Values stored in increments 
       of 100 hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntervals 8 }

-- airFM Module Service Intervals Reset Table

airFMModServIntResetTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMModServIntTable. "   
   ::= { airFMModServIntResets 1 }   

airFMModServIntResetTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMModServIntResetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module in 
       the system. " 
   ::= { airFMModServIntResets 2 }

airFMModServIntResetEntry OBJECT-TYPE
   SYNTAX AirFMModServIntResetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMModServIntResetModuleIndex }
   ::= { airFMModServIntResetTable 1 }

AirFMModServIntResetEntry ::=
   SEQUENCE {
      airFMModServIntResetModuleIndex   INTEGER,
      airFMModServIntComp1Reset         INTEGER,
      airFMModServIntComp2Reset         INTEGER,
      airFMModServIntHeaterReset        INTEGER,
      airFMModServIntHumReset           INTEGER,
      airFMModServIntBlwr1Reset         INTEGER,
      airFMModServIntBlwr2Reset         INTEGER,
      airFMModServIntBlwrCtrl1Reset     INTEGER,
      airFMModServIntBlwrCtrl2Reset     INTEGER
   }
   
airFMModServIntResetModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module."
   ::= { airFMModServIntResetEntry 1 }

airFMModServIntComp1Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the compressor 1 service interval maintenance 
       alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 2 }

airFMModServIntComp2Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the compressor 2 service interval maintenance 
       alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 3 }

airFMModServIntHeaterReset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the heater service interval maintenance alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 4 }

airFMModServIntHumReset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the humidifier service interval maintenance 
       alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 5 }

airFMModServIntBlwr1Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the blower 1 service interval maintenance 
       alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 6 }

airFMModServIntBlwr2Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the blower 2 service interval maintenance 
       alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 7 }

airFMModServIntBlwrCtrl1Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the blower controller 1 service interval 
       maintenance alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 8 }

airFMModServIntBlwrCtrl2Reset OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Reset the blower controller 2 service interval 
       maintenance alarm.
       Getting this OID will do nothing and return the 
       noOperation value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMModServIntResetEntry 9 }

-- airFM Alarms Table

airFMAlarmClearActiveGroupAlarms OBJECT-TYPE    
   SYNTAX INTEGER {
        noOperation     (1),
        clearAlarms     (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION 
      "Clear active group alarms.  If alarm conditions are 
       still present, new alarms will be generated for those 
       conditions.
       Getting this OID will do nothing and return the 
       noOperation value."
   ::=  {  airFMAlarms 1  }

airFMAlarmClearActiveSysModAlarms OBJECT-TYPE    
   SYNTAX INTEGER {
        noOperation     (1),
        clearAlarms     (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION 
      "Clear active system and module alarms.  If alarm 
       conditions are still present, new alarms will be 
       generated for those conditions.
       Getting this OID will do nothing and return the 
       noOperation value."
   ::=  {  airFMAlarms 2  }

airFMAlarmConditionsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of active alarm conditions in the 
       airFMAlarmConditionTable."
   ::= { airFMAlarms 3 }

airFMAlarmConditionsTable    OBJECT-TYPE
   SYNTAX SEQUENCE  OF  AirFMAlarmConditionsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Table of active alarm conditions for the device."
   ::= { airFMAlarms 4 }

airFMAlarmConditionsEntry    OBJECT-TYPE
   SYNTAX AirFMAlarmConditionsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "Alarm condition specification"
   INDEX {  airFMAlarmConditionsIndex  }
   ::=  { airFMAlarmConditionsTable 1 }

AirFMAlarmConditionsEntry  ::=  SEQUENCE {
        airFMAlarmConditionsIndex   INTEGER,
        airFMAlarmSeverity          INTEGER,
        airFMAlarmType              INTEGER,
        airFMEventCode              INTEGER,
        airFMAlarmDate              DisplayString,
        airFMAlarmTime              DisplayString,
        airFMAlarmDescription       DisplayString
        }

airFMAlarmConditionsIndex OBJECT-TYPE    
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Alarm condition index."
   ::=  {  airFMAlarmConditionsEntry 1  }

airFMAlarmSeverity OBJECT-TYPE    
   SYNTAX INTEGER {
        informational   (1),
        warningMinor    (2),
        criticalMajor   (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Severity of the alarm."
   ::=  {  airFMAlarmConditionsEntry 2  }

airFMAlarmType OBJECT-TYPE    
   SYNTAX INTEGER {
        group       (1),
        system      (2),
        mainMod     (3),
        expMod1     (4),
        expMod2     (5)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Type of alarm."
   ::=  {  airFMAlarmConditionsEntry 3  }

airFMEventCode OBJECT-TYPE    
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "APC event code for the alarm."
   ::=  {  airFMAlarmConditionsEntry 4  }

airFMAlarmDate OBJECT-TYPE    
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Date the alarm was recorded."
   ::=  {  airFMAlarmConditionsEntry 5  }
   
airFMAlarmTime OBJECT-TYPE    
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Time the alarm was recorded."
   ::=  {  airFMAlarmConditionsEntry 6  }
   
airFMAlarmDescription OBJECT-TYPE    
   SYNTAX DisplayString (SIZE (0..64))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Description of the alarm."
   ::=  {  airFMAlarmConditionsEntry 7  }
   
-- airPA Portable Air Conditioner Ident

airPAIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device name."
   ::= { airPAIdent 1 }
   
airPAModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device model number."
   ::= { airPAIdent 2 }
   
airPADateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying when the device was produced."
   ::= { airPAIdent 3 }
   
airPASerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device serial number."
   ::= { airPAIdent 4 }

airPAFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device firmware revision."
   ::= { airPAIdent 5 }

airPAHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device hardware revision."
   ::= { airPAIdent 6 }

-- airPA Portable Air Conditioner Status

airPASystemPower OBJECT-TYPE
   SYNTAX INTEGER   {
      powerON   (1),
      powerOFF  (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the unit's system power setting.
      
        ON(1)   The system power is turned on.
        OFF(2)  The system power is turned off. "
   ::= { airPAStatus 1 }

airPAOperatingMode OBJECT-TYPE
   SYNTAX INTEGER   {
      modeOFF       (1),
      modeVENTING   (2),
      modeCOOLING   (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current operating mode of the unit.

        OFF(1)      The system is off.
        VENTING(2)  The system's venting function is active.
        COOLING(3)  The system's cooling function is active. "
   ::= { airPAStatus 2 }

airPASetpointTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature setpoint in Fahrenheit to which the unit is controlling. "
   ::= { airPAStatus 3 }

airPASetpointTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature setpoint in Celsius to which the unity is controlling. "
   ::= { airPAStatus 4 }

airPABlowerSpeed OBJECT-TYPE
   SYNTAX INTEGER   {
        speedLOW    (1),
        speedHIGH   (2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit's blower speed setting.

        LOW(1)      The blower speed is low.
        HIGH(2)     The blower speed is high. "
   ::= { airPAStatus 5 }

airPACompressor OBJECT-TYPE
   SYNTAX INTEGER   {
        statusON    (1),
        statusOFF   (2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit's compressor status.

        ON(1)   The compressor is turned on.
        OFF(2)  The compressor is turned off. "
   ::= { airPAStatus 6 }

airPACondenserFan OBJECT-TYPE
   SYNTAX INTEGER   {
        statusON    (1),
        statusOFF   (2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit's condenser fan status.

        ON(1)   The condenser fan is turned on.
        OFF(2)  The condenser fan is turned off. "
   ::= { airPAStatus 7 }

airPACondensatePump OBJECT-TYPE
   SYNTAX INTEGER   {
        statusON    (1),
        statusOFF   (2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit's condensate pump status.
      
        ON(1)   The condensate pump is turned on.
        OFF(2)  The condensate pump is turned off. "
   ::= { airPAStatus 8 }

airPASupplyTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The supply temperature in degrees Fahrenheit. "
   ::= { airPAStatus 9 }

airPASupplyTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The supply temperature in degrees Celsius. "
   ::= { airPAStatus 10 }

airPAReturnTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The return temperature in degrees Fahrenheit. "
   ::= { airPAStatus 11 }

airPAReturnTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The return temperature in degrees Celsius. "
   ::= { airPAStatus 12 }

airPARemoteTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remote temperature in degrees Fahrenheit. "
   ::= { airPAStatus 13 }

airPARemoteTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remote temperature in degrees Celsius. "
   ::= { airPAStatus 14 }

airPARemoteHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remote humidity. "
   ::= { airPAStatus 15 }

--  air InRow Air Conditioners
--  airIR AIR CONDITIONER Alarm Status - shared across all IR products

airIRAlarmConditionsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of active alarm conditions in the airIRAlarmConditionTable."
   ::= { airIRAlarms 1 }

airIRAlarmConditionsTable    OBJECT-TYPE
   SYNTAX SEQUENCE  OF  AirIRAlarmConditionsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Table of active alarm conditions for the device."
   ::= { airIRAlarms 2 }

airIRAlarmConditionsEntry    OBJECT-TYPE
   SYNTAX AirIRAlarmConditionsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION  "Alarm condition specification"
   INDEX {  airIRAlarmConditionsIndex  }
   ::=  { airIRAlarmConditionsTable 1 }

AirIRAlarmConditionsEntry  ::=  SEQUENCE {
        airIRAlarmConditionsIndex   INTEGER,
        airIREventCode              INTEGER,
        airIRAlarmDescription       DisplayString
        }

airIRAlarmConditionsIndex OBJECT-TYPE    
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Alarm condition index."
   ::=  {  airIRAlarmConditionsEntry 1  }

airIREventCode OBJECT-TYPE    
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Code for the alarm."
   ::=  {  airIRAlarmConditionsEntry 2  }

airIRAlarmDescription OBJECT-TYPE    
   SYNTAX DisplayString (SIZE (0..64))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Description of the alarm."
   ::=  {  airIRAlarmConditionsEntry 3  }
   
--  airIRRC AIR CONDITIONER Group Status

airIRRCGroupStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group coolant output in tenths of kW."
   ::= { airIRRCGroupStatus 1 }
   
airIRRCGroupStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group coolant demand in tenths of kW."
   ::= { airIRRCGroupStatus 2 }
   
airIRRCGroupStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group air flow in cubic feet per minute."
   ::= { airIRRCGroupStatus 3 }
   
airIRRCGroupStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group air flow in liters per second."
   ::= { airIRRCGroupStatus 4 }
   
airIRRCGroupStatusMaxRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group maximum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRCGroupStatus 5 }
   
airIRRCGroupStatusMaxRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group maximum rack inlet temperature in tenths of 
      degrees Celsius."
   ::= { airIRRCGroupStatus 6 }
   
airIRRCGroupStatusMinRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group minimum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRCGroupStatus 7 }
   
airIRRCGroupStatusMinRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group minimum rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRRCGroupStatus 8 }
   
airIRRCGroupStatusActiveFlowControlStatus OBJECT-TYPE
   SYNTAX INTEGER   {
      under         (1),
      okay          (2),
      over          (3),
      notApplicable (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Status of the active flow control
      system."
   ::= { airIRRCGroupStatus 9 }


--  airIRRC AIR CONDITIONER Group Setpoints

airIRRCGroupSetpointsCoolUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRCGroupSetpoints 1 }

airIRRCGroupSetpointsCoolMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRRCGroupSetpoints 2 }

airIRRCGroupSetpointsSupplyAirUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRCGroupSetpoints 3 }

airIRRCGroupSetpointsSupplyAirMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRRCGroupSetpoints 4 }

airIRRCGroupSetpointsFanSpeedPreference OBJECT-TYPE
   SYNTAX INTEGER   {
      low           (1),
      med-low       (2),
      med           (3),
      med-high      (4),
      high          (5)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The preferred fan speed setting."
   ::= { airIRRCGroupSetpoints 5 }

airIRRCGroupSetpointsFanSpeedControl OBJECT-TYPE
   SYNTAX INTEGER   {
      automatic     (1),
      manual        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The fan speed control setting.
       Automatic(1) - controller manages fan speed.
       Manual(2) - fan speed is fixed and set by the fan speed preference.
       See airIRRCGroupSetpointsFanSpeedPreference."
   ::= { airIRRCGroupSetpoints 6 }

airIRRCGroupSetpointsActiveFlowControlBias  OBJECT-TYPE
   SYNTAX INTEGER   {
      positive      	(1),
      slightlyPositive	(2),
      zero          	(3),
      slightlyNegative  (4),
      negative         	(5)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The active flow control bias setting."
   ::= { airIRRCGroupSetpoints 7 }

--  airIRRC AIR CONDITIONER Group Config

airIRRCGroupConfigNumberofCoolingUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cooling units present in the group."
   ::= { airIRRCGroupConfig 1 }

airIRRCGroupConfigConfigurationType OBJECT-TYPE
   SYNTAX INTEGER   {
      racs          (1),
      hacs          (2),
      in-row        (3),
      cacs          (4)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group configuration type."
   ::= { airIRRCGroupConfig 2 }

airIRRCGroupConfigPctGlycol OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The glycol mixture in percent."
   ::= { airIRRCGroupConfig 3 }

airIRRCGroupConfigCoolGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the PID in hundredths."
   ::= { airIRRCGroupConfig 4 }

airIRRCGroupConfigCoolResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the PID in hundredths."
   ::= { airIRRCGroupConfig 5 }

airIRRCGroupConfigCoolDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the PID in hundredths."
   ::= { airIRRCGroupConfig 6 }

airIRRCGroupConfigMaxFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum desired fan speed setting in percent."
   ::= { airIRRCGroupConfig 7 }

airIRRCGroupConfigNumberOfActiveFlowControllers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of active flow controllers
      present in the group."
   ::= { airIRRCGroupConfig 8 }

airIRRCGroupConfigActiveFlowControllerLampTest  OBJECT-TYPE
   SYNTAX INTEGER   {
      off       (1),
      on        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Turns off/on the active flow
      controller lamp test."
   ::= { airIRRCGroupConfig 9 }

airIRRCGroupConfigAltitudeUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group altitude of the units above sea level in feet."
   ::= { airIRRCGroupConfig 10 }

airIRRCGroupConfigAltitudeMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group altitude of the units above sea level in meters."
   ::= { airIRRCGroupConfig 11 }

--  airIRRC AIR CONDITIONER UNIT Status

airIRRCUnitStatusOperateMode OBJECT-TYPE
   SYNTAX INTEGER  {
   standby         (1),
   on              (2),
   idle            (3)  
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The cooling unit operating mode."
   ::= { airIRRCUnitStatus 1 }

airIRRCUnitStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling output in tenths of kW."
   ::= { airIRRCUnitStatus 2 }

airIRRCUnitStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling demand in tenths of kW."
   ::= { airIRRCUnitStatus 3 }

airIRRCUnitStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in cubic feet per minute."
   ::= { airIRRCUnitStatus 4 }

airIRRCUnitStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in hundredths of 
      liters per second."
   ::= { airIRRCUnitStatus 5 }

airIRRCUnitStatusRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRCUnitStatus 6 }

airIRRCUnitStatusRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRRCUnitStatus 7 }

airIRRCUnitStatusSupplyAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRCUnitStatus 8 }

airIRRCUnitStatusSupplyAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Celsius."
   ::= { airIRRCUnitStatus 9 }

airIRRCUnitStatusReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRCUnitStatus 10 }

airIRRCUnitStatusReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Celsius."
   ::= { airIRRCUnitStatus 11 }

airIRRCUnitStatusContainmtDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in 
      hundredths of inches of water."
   ::= { airIRRCUnitStatus 12 }

airIRRCUnitStatusContainmtDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in Pa."
   ::= { airIRRCUnitStatus 13 }

airIRRCUnitStatusFilterDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in 
      hundredths of inches of water."
   ::= { airIRRCUnitStatus 14 }

airIRRCUnitStatusFilterDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in Pa."
   ::= { airIRRCUnitStatus 15 }

airIRRCUnitStatusFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit average fan speed in tenths of percent."
   ::= { airIRRCUnitStatus 16 }

airIRRCUnitStatusInputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the input contact."
   ::= { airIRRCUnitStatus 17 }

airIRRCUnitStatusOutputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the output relay."
   ::= { airIRRCUnitStatus 18 }

airIRRCUnitStatusActivePowerSource OBJECT-TYPE
   SYNTAX INTEGER {
   sourceA          (1),
   sourceB          (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The power source that is powering the unit."
   ::= { airIRRCUnitStatus 19 }

airIRRCUnitStatusFluidValvePosition OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid valve position in percent open."
   ::= { airIRRCUnitStatus 20 }

airIRRCUnitStatusFluidFlowUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid flow in tenths of gallons per minute."
   ::= { airIRRCUnitStatus 21 }

airIRRCUnitStatusFluidFlowMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid flow in hundredths of liters per second."
   ::= { airIRRCUnitStatus 22 }

airIRRCUnitStatusEnteringFluidTemperatureUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the entering fluid in 
       tenths of degrees Fahrenheit."
   ::= { airIRRCUnitStatus 23 }

airIRRCUnitStatusEnteringFluidTemperatureMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the entering fluid in 
      tenths of degrees Celsius."
   ::= { airIRRCUnitStatus 24 }

airIRRCUnitStatusLeavingFluidTemperatureUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the Leaving fluid in 
       tenths of degrees Fahrenheit."
   ::= { airIRRCUnitStatus 25 }

airIRRCUnitStatusLeavingFluidTemperatureMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the Leaving fluid in 
      tenths of degrees Celsius."
   ::= { airIRRCUnitStatus 26 }


--  airIRRC AIR CONDITIONER UNIT Ident

airIRRCUnitIdentID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The unit identification number."
   ::= { airIRRCUnitIdent 1 }

airIRRCUnitIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit name."
   ::= { airIRRCUnitIdent 2 }

airIRRCUnitIdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit location."
   ::= { airIRRCUnitIdent 3 }

airIRRCUnitIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit model number."
   ::= { airIRRCUnitIdent 4 }

airIRRCUnitIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit serial number."
   ::= { airIRRCUnitIdent 5 }

airIRRCUnitIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit firmware version."
   ::= { airIRRCUnitIdent 6 }

airIRRCUnitIdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit controller hardware revision."
   ::= { airIRRCUnitIdent 7 }

airIRRCUnitIdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit manufacture date."
   ::= { airIRRCUnitIdent 8 }


--  airIRRC AIR CONDITIONER UNIT Runhours

airIRRCUnitRunHoursAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit air filter run hours."
   ::= { airIRRCUnitRunHours 1 }

airIRRCUnitRunHoursFan1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 1 run hours."
   ::= { airIRRCUnitRunHours 2 }

airIRRCUnitRunHoursFan2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 2 run hours."
   ::= { airIRRCUnitRunHours 3 }

airIRRCUnitRunHoursFan3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 3 run hours."
   ::= { airIRRCUnitRunHours 4 }

airIRRCUnitRunHoursFan4 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 4 run hours."
   ::= { airIRRCUnitRunHours 5 }

airIRRCUnitRunHoursFan5 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 5 run hours."
   ::= { airIRRCUnitRunHours 6 }

airIRRCUnitRunHoursFan6 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 6 run hours."
   ::= { airIRRCUnitRunHours 7 }

airIRRCUnitRunHoursFan7 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 7 run hours."
   ::= { airIRRCUnitRunHours 8}

airIRRCUnitRunHoursFan8 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 8 run hours."
   ::= { airIRRCUnitRunHours 9 }

airIRRCUnitRunHoursFanPowerSupplyLeft OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan left power supply run hours."
   ::= { airIRRCUnitRunHours 10 }

airIRRCUnitRunHoursFanPowerSupplyRight OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan right power supply run hours."
   ::= { airIRRCUnitRunHours 11 }

airIRRCUnitRunHoursCondensatePump OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condensate pump run hours."
   ::= { airIRRCUnitRunHours 12 }


--  airIRRC AIR CONDITIONER UNIT Service Intervals

airIRRCUnitServiceIntervalsAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Air filter service interval in weeks."
   ::= { airIRRCUnitServiceIntervals 1 }

airIRRCUnitServiceIntervalsAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The air filter service interval alarm enable/disable."
   ::= { airIRRCUnitServiceIntervals 2 }


--  airIRRC AIR CONDITIONER UNIT Thresholds

airIRRCUnitThresholdsRackInletHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRCUnitThresholds 1 }

airIRRCUnitThresholdsRackInletHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRCUnitThresholds 2 }

airIRRCUnitThresholdsSupplyAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRCUnitThresholds 3 }

airIRRCUnitThresholdsSupplyAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRCUnitThresholds 4 }

airIRRCUnitThresholdsReturnAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRCUnitThresholds 5 }

airIRRCUnitThresholdsReturnAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRCUnitThresholds 6 }

airIRRCUnitThresholdsEnteringFluidHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit entering fluid high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRCUnitThresholds 7 }

airIRRCUnitThresholdsEnteringFluidHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit incoming fluid high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRCUnitThresholds 8 }


--  airIRRC AIR CONDITIONER UNIT Config

airIRRCUnitConfigCoolCapacity OBJECT-TYPE
   SYNTAX INTEGER {
   automatic      (1),
   maximum        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The cooling capacity options setting."
   ::= { airIRRCUnitConfig 1 }

airIRRCUnitConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The startup delay in seconds."
   ::= { airIRRCUnitConfig 2 }

airIRRCUnitConfigIdleOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
   yes            (1),
   no             (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The idle on leak options setting."
   ::= { airIRRCUnitConfig 3 }

airIRRCUnitConfigPowerSource OBJECT-TYPE
   SYNTAX INTEGER {
   sourceA          (1),
   sourceB          (2),
   sourceAandB      (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The configured power source of the unit."
   ::= { airIRRCUnitConfig 4 }

airIRRCUnitConfigInputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the input contact."
   ::= { airIRRCUnitConfig 5 }

airIRRCUnitConfigOutputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the output relay."
   ::= { airIRRCUnitConfig 6 }

airIRRCUnitConfigOutputSource OBJECT-TYPE
   SYNTAX INTEGER {
   anyAlarm       (1),
   criticalAlarm  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The source of output relay change."
   ::= { airIRRCUnitConfig 7 }

airIRRCUnitConfigIdleOnCoolFail OBJECT-TYPE
   SYNTAX INTEGER {
   yes            (1),
   no             (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The idle on cool fail options setting.
         If yes, the system will go into idle mode 
         when a cooling failure is detected.
         If no, the system will not go into idle mode 
         when a cooling failure is detected. "
   ::= { airIRRCUnitConfig 8 }


--  airIRRP100 AIR CONDITIONER Group Status

airIRRP100GroupStatusAirFlowUS OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group air flow in cubic feet per minute."
   ::= { airIRRP100GroupStatus 1 }

airIRRP100GroupStatusAirFlowMetric OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group air flow in liters per second."
   ::= { airIRRP100GroupStatus 2 }

airIRRP100GroupStatusMaxRackInletTempUS OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group maximum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100GroupStatus 3 }

airIRRP100GroupStatusMaxRackInletTempMetric OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group maximum rack inlet temperature in tenths of 
      degrees Celsius."
   ::= { airIRRP100GroupStatus 4 }

airIRRP100GroupStatusMinRackInletTempUS OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group minimum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100GroupStatus 5 }

airIRRP100GroupStatusMinRackInletTempMetric OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group minimum rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRRP100GroupStatus 6 }

airIRRP100GroupStatusCoolDemand OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group coolant demand in tenths of kiloWatts."
   ::= { airIRRP100GroupStatus 7 }

airIRRP100GroupStatusCoolOutput OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group coolant output in tenths of kiloWatts."
   ::= { airIRRP100GroupStatus 8 }

airIRRP100GroupStatusHumidifyDemand OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of humidification the group is demanding 
       from the humidifiers in percent."
   ::= { airIRRP100GroupStatus 9 }

airIRRP100GroupStatusHumidifyOutput OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual amount of humidification the group is 
       supplying in percent."
   ::= { airIRRP100GroupStatus 10 }

airIRRP100GroupStatusDehumidifyDemand OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of dehumidification the group is demanding 
       from the electric heaters in percent."
   ::= { airIRRP100GroupStatus 11 }

airIRRP100GroupStatusDehumidifyOutput OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual amount of dehumidification the group is 
       supplying in percent."
   ::= { airIRRP100GroupStatus 12 }

airIRRP100GroupStatusReheatDemand OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of heating the group is demanding 
       from the electric heaters in percent."
   ::= { airIRRP100GroupStatus 13 }

airIRRP100GroupStatusReheatOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual amount of heating the group is 
       supplying in percent."
   ::= { airIRRP100GroupStatus 14 }
   


--  airIRRP100 AIR CONDITIONER Group Setpoints

airIRRP100GroupSetpointsCoolUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100GroupSetpoints 1 }

airIRRP100GroupSetpointsCoolMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRRP100GroupSetpoints 2 }

airIRRP100GroupSetpointsSupplyAirUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100GroupSetpoints 3 }

airIRRP100GroupSetpointsSupplyAirMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRRP100GroupSetpoints 4 }

airIRRP100GroupSetpointsHumidify OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group humidify setpoint in tenths of
      percent relative humidity."
   ::= { airIRRP100GroupSetpoints 5 }

airIRRP100GroupSetpointsDehumidify OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group dehumidify setpoint in tenths of
      percent relative humidity."
   ::= { airIRRP100GroupSetpoints 6 }

airIRRP100GroupSetpointsDehumidifyDeadband OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group dehumidify deadband in percent relative humidity."
   ::= { airIRRP100GroupSetpoints 7 }

airIRRP100GroupSetpointsReheatUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100GroupSetpoints 8 }

airIRRP100GroupSetpointsReheatMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRRP100GroupSetpoints 9 }

airIRRP100GroupSetpointsFanSpeedPreference OBJECT-TYPE
   SYNTAX INTEGER   {
      low           (1),
      med-low       (2),
      med           (3),
      med-high      (4),
      high          (5)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The preferred fan speed setting."
   ::= { airIRRP100GroupSetpoints 10 }

airIRRP100GroupSetpointsFanSpeedControl OBJECT-TYPE
   SYNTAX INTEGER   {
      automatic     (1),
      manual        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The fan speed control setting."
   ::= { airIRRP100GroupSetpoints 11 }


--  airIRRP100 AIR CONDITIONER Group Config

airIRRP100GroupConfigNumberofCoolingUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cooling units present in the group."
   ::= { airIRRP100GroupConfig 1 }

airIRRP100GroupConfigConfigurationType OBJECT-TYPE
   SYNTAX INTEGER   {
      racs          (1),
      hacs          (2),
      in-row        (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group configuration type."
   ::= { airIRRP100GroupConfig 2 }

airIRRP100GroupConfigCoolGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the cool PID in hundredths."
   ::= { airIRRP100GroupConfig 3 }

airIRRP100GroupConfigCoolResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the cool PID in hundredths."
   ::= { airIRRP100GroupConfig 4 }

airIRRP100GroupConfigCoolDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the cool PID in hundredths."
   ::= { airIRRP100GroupConfig 5 }

airIRRP100GroupConfigHumidifySensitivityBand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The percent relative humidity below the setpoint that 
       will cause the humidifier to run at 100% capacity."
   ::= { airIRRP100GroupConfig 6 }

airIRRP100GroupConfigReheatGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the reheat PID in hundredths."
   ::= { airIRRP100GroupConfig 7 }

airIRRP100GroupConfigReheatResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the reheat PID in hundredths."
   ::= { airIRRP100GroupConfig 8 }

airIRRP100GroupConfigReheatDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the reheat PID in hundredths."
   ::= { airIRRP100GroupConfig 9 }
   
airIRRP100GroupConfigNumberofBackupUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of backup units."
   ::= { airIRRP100GroupConfig 10 }

airIRRP100GroupConfigRuntimeBalancingEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable runtime balancing feature."
   ::= { airIRRP100GroupConfig 11 }

airIRRP100GroupConfigLoadAssistEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable load assist feature."
   ::= { airIRRP100GroupConfig 12 }

airIRRP100GroupConfigFullRPBackups OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of full featured RPs that can be used as backup units."
   ::= { airIRRP100GroupConfig 13 }

airIRRP100GroupConfigMaxFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum desired fan speed setting in percent."
   ::= { airIRRP100GroupConfig 14 }

--  airIRRP100 AIR CONDITIONER UNIT Status

airIRRP100UnitStatusOperateMode OBJECT-TYPE
   SYNTAX INTEGER  {
   standby         (1),
   on              (2),
   idle            (3),   
   prestart        (4),
   service         (5),
   backup          (6),
   assist          (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The cooling unit operating mode."
   ::= { airIRRP100UnitStatus 1 }

airIRRP100UnitStatusRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 2 }

airIRRP100UnitStatusRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRRP100UnitStatus 3 }

airIRRP100UnitStatusSupplyAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 4 }

airIRRP100UnitStatusSupplyAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Celsius."
   ::= { airIRRP100UnitStatus 5 }

airIRRP100UnitStatusReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 6 }

airIRRP100UnitStatusReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Celsius."
   ::= { airIRRP100UnitStatus 7 }

airIRRP100UnitStatusSupplyHumidity OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity of the supply air in
       tenths of percent."
   ::= { airIRRP100UnitStatus 8 }

airIRRP100UnitStatusReturnHumidity OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity of the return air in
       tenths of percent."
   ::= { airIRRP100UnitStatus 9 }

airIRRP100UnitStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in cubic feet per minute."
   ::= { airIRRP100UnitStatus 10 }

airIRRP100UnitStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in hundredths of 
      liters per second."
   ::= { airIRRP100UnitStatus 11 }

airIRRP100UnitStatusFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit average fan speed in tenths of percent."
   ::= { airIRRP100UnitStatus 12 }

airIRRP100UnitStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling demand in tenths of kiloWatts."
   ::= { airIRRP100UnitStatus 13 }

airIRRP100UnitStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling output in tenths of kiloWatts."
   ::= { airIRRP100UnitStatus 14 }

airIRRP100UnitStatusHumidifyDemand OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of humidification the unit is demanding 
       from the humidifier in percent."
   ::= { airIRRP100UnitStatus 15 }

airIRRP100UnitStatusHumidifyOutput OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual humidification output of the unit
       in percent."
   ::= { airIRRP100UnitStatus 16 }

airIRRP100UnitStatusDehumidifyDemand OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of dehumidification the unit is 
       demanding in percent."
   ::= { airIRRP100UnitStatus 17 }

airIRRP100UnitStatusDehumidifyOutput OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual dehumidification output of the unit
       in percent."
   ::= { airIRRP100UnitStatus 18 }

airIRRP100UnitStatusReheatDemand OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of heating the unit is demanding 
       from the electric heater in percent."
   ::= { airIRRP100UnitStatus 19 }

airIRRP100UnitStatusReheatOutput OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual heating output of the unit
       in percent."
   ::= { airIRRP100UnitStatus 20 }

airIRRP100UnitStatusInputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the input contact."
   ::= { airIRRP100UnitStatus 21 }

airIRRP100UnitStatusOutputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the output relay."
   ::= { airIRRP100UnitStatus 22 }

airIRRP100UnitStatusRackInletTemperature1US OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 23 }

airIRRP100UnitStatusRackInletTemperature1Metric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Celsius."
   ::= { airIRRP100UnitStatus 24 }

airIRRP100UnitStatusRackInletTemperature2US OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 25 }

airIRRP100UnitStatusRackInletTemperature2Metric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Celsius."
   ::= { airIRRP100UnitStatus 26 }

airIRRP100UnitStatusRackInletTemperature3US OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 27 }

airIRRP100UnitStatusRackInletTemperature3Metric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Celsius."
   ::= { airIRRP100UnitStatus 28 }

airIRRP100UnitStatusFilterDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in 
      hundredths of inches of water."
   ::= { airIRRP100UnitStatus 29 }

airIRRP100UnitStatusFilterDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in Pa."
   ::= { airIRRP100UnitStatus 30 }

airIRRP100UnitStatusContainmtDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in 
      hundredths of inches of water."
   ::= { airIRRP100UnitStatus 31 }

airIRRP100UnitStatusContainmtDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in Pa."
   ::= { airIRRP100UnitStatus 32 }

airIRRP100UnitStatusHumidifierCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The humidifier current of the unit
       in amperes."
   ::= { airIRRP100UnitStatus 33 }

airIRRP100UnitStatusHumidifierWaterConductivity OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The water conductivity in the humidifier of the unit
       in microSiemens/cm."
   ::= { airIRRP100UnitStatus 34 }

airIRRP100UnitStatusCompressorDriveSpeed OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The compressor drive speed in hundredths of Hertz."
   ::= { airIRRP100UnitStatus 35 }

airIRRP100UnitStatusCompressorDrivePower OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The compressor drive power consumption in 
       tenths of kiloWatts."
   ::= { airIRRP100UnitStatus 36 }

airIRRP100UnitStatusCompressorDriveVoltage OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The compressor drive voltage consumption in 
       tenths of volts."
   ::= { airIRRP100UnitStatus 37 }

airIRRP100UnitStatusCompressorDriveCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The compressor drive voltage consumption in 
       tenths of amperes."
   ::= { airIRRP100UnitStatus 38 }

airIRRP100UnitStatusCompressorDriveDCLinkVoltage OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The compressor drive DC link voltage in 
       tenths of volts."
   ::= { airIRRP100UnitStatus 39 }

airIRRP100UnitStatusCompressorDriveHeatSinkTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the compressor drive heatsink
       in tenths of degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 40 }

airIRRP100UnitStatusCompressorDriveHeatSinkTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the compressor drive heatsink
       in tenths of degrees Celsius."
   ::= { airIRRP100UnitStatus 41 }

airIRRP100UnitStatusCompressorDriveControlCardTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the compressor drive control card
       in tenths of degrees Fahrenheit."
   ::= { airIRRP100UnitStatus 42 }

airIRRP100UnitStatusCompressorDriveControlCardTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the compressor drive control card
       in tenths of degrees Celsius."
   ::= { airIRRP100UnitStatus 43 }

airIRRP100UnitStatusCompressorDriveWarningStatus OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The four byte warning status of the compressor drive 
       in hexadecimal."
   ::= { airIRRP100UnitStatus 44 }

airIRRP100UnitStatusCompressorDriveAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The four byte alarm status of the compressor drive 
       in hexadecimal."
   ::= { airIRRP100UnitStatus 45 }

airIRRP100UnitStatusSuctionPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit suction pressure in pounds per square inch (PSI)."
   ::= { airIRRP100UnitStatus 46 }

airIRRP100UnitStatusSuctionPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit suction pressure in kiloPascals (kPa)."
   ::= { airIRRP100UnitStatus 47 }
   
airIRRP100UnitStatusDischargePressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit discharge pressure in pounds per square inch (PSI)."
   ::= { airIRRP100UnitStatus 48 }

airIRRP100UnitStatusDischargePressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit discharge pressure in kiloPascals (kPa)."
   ::= { airIRRP100UnitStatus 49 }


--  airIRRP100 AIR CONDITIONER UNIT Ident

airIRRP100UnitIdentID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The unit identification number."
   ::= { airIRRP100UnitIdent 1 }

airIRRP100UnitIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit name."
   ::= { airIRRP100UnitIdent 2 }

airIRRP100UnitIdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit location."
   ::= { airIRRP100UnitIdent 3 }

airIRRP100UnitIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit model number."
   ::= { airIRRP100UnitIdent 4 }

airIRRP100UnitIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit serial number."
   ::= { airIRRP100UnitIdent 5 }

airIRRP100UnitIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit firmware version."
   ::= { airIRRP100UnitIdent 6 }

airIRRP100UnitIdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit controller hardware revision."
   ::= { airIRRP100UnitIdent 7 }

airIRRP100UnitIdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit manufacture date."
   ::= { airIRRP100UnitIdent 8 }


--  airIRRP100 AIR CONDITIONER UNIT Runhours

airIRRP100UnitRunHoursAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit air filter run hours."
   ::= { airIRRP100UnitRunHours 1 }

airIRRP100UnitRunHoursCondensatePump OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condensate pump run hours."
   ::= { airIRRP100UnitRunHours 2 }

airIRRP100UnitRunHoursHumidifier OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan right power supply run hours."
   ::= { airIRRP100UnitRunHours 3 }

airIRRP100UnitRunHoursFan1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 1 run hours."
   ::= { airIRRP100UnitRunHours 4 }

airIRRP100UnitRunHoursHeater1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit heater 1 run hours."
   ::= { airIRRP100UnitRunHours 5 }

airIRRP100UnitRunHoursFan2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 2 run hours."
   ::= { airIRRP100UnitRunHours 6 }

airIRRP100UnitRunHoursHeater2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit Heater 2 run hours."
   ::= { airIRRP100UnitRunHours 7 }

airIRRP100UnitRunHoursCompressor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit compressor run hours."
   ::= { airIRRP100UnitRunHours 8 }

airIRRP100UnitRunHoursSystem OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total system run hours."
   ::= { airIRRP100UnitRunHours 9 }


--  airIRRP100 AIR CONDITIONER UNIT Service Intervals

airIRRP100UnitServiceIntervalAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Air filter service interval in weeks."
   ::= { airIRRP100UnitServiceIntervals 1 }

airIRRP100UnitServiceIntervalAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The air filter service interval alarm enable/disable."
   ::= { airIRRP100UnitServiceIntervals 2 }

airIRRP100UnitServiceIntervalHumidifier OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Humidifier service interval in weeks."
   ::= { airIRRP100UnitServiceIntervals 3 }

airIRRP100UnitServiceIntervalHumidifierAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The humidifier service interval alarm enable/disable."
   ::= { airIRRP100UnitServiceIntervals 4 }

airIRRP100UnitServiceIntervalHeater OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Heater service interval in weeks."
   ::= { airIRRP100UnitServiceIntervals 5 }

airIRRP100UnitServiceIntervalHeaterAlarm  OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The heater service interval alarm enable/disable."
   ::= { airIRRP100UnitServiceIntervals 6 }

airIRRP100UnitServiceIntervalCompressor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Compressor service interval in weeks."
   ::= { airIRRP100UnitServiceIntervals 7 }

airIRRP100UnitServiceIntervalCompressorAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The compressor service interval alarm enable/disable."
   ::= { airIRRP100UnitServiceIntervals 8 }

airIRRP100UnitServiceIntervalCondensatePump OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Condensate pump service interval in weeks."
   ::= { airIRRP100UnitServiceIntervals 9 }

airIRRP100UnitServiceIntervalCondensatePumpAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The condensate pump service interval alarm enable/disable."
   ::= { airIRRP100UnitServiceIntervals 10 }

airIRRP100UnitServiceIntervalFans OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Fans service interval in weeks."
   ::= { airIRRP100UnitServiceIntervals 11 }

airIRRP100UnitServiceIntervalFansAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The fans service interval alarm enable/disable."
   ::= { airIRRP100UnitServiceIntervals 12 }



--  airIRRP100 AIR CONDITIONER UNIT Thresholds

airIRRP100UnitThresholdsRackInletHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRP100UnitThresholds 1 }

airIRRP100UnitThresholdsRackInletHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRP100UnitThresholds 2 }

airIRRP100UnitThresholdsSupplyAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRP100UnitThresholds 3 }

airIRRP100UnitThresholdsSupplyAirHighTempMetric OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRP100UnitThresholds 4 }

airIRRP100UnitThresholdsReturnAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRP100UnitThresholds 5 }

airIRRP100UnitThresholdsReturnAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRP100UnitThresholds 6 }

airIRRP100UnitThresholdsSupplyHumidityHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply humidity high threshold in 
      tenths of percent relative humidity."
   ::= { airIRRP100UnitThresholds 7 }

airIRRP100UnitThresholdsSupplyHumidityLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply humidity low threshold in 
      tenths of percent relative humidity."
   ::= { airIRRP100UnitThresholds 8 }


--  airIRRP100 AIR CONDITIONER UNIT Config

airIRRP100UnitConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The startup delay in seconds."
   ::= { airIRRP100UnitConfig 1 }

airIRRP100UnitConfigCoolCapacity OBJECT-TYPE
   SYNTAX INTEGER {
   automatic      (1),
   maximum        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The cooling capacity options setting."
   ::= { airIRRP100UnitConfig 2 }

airIRRP100UnitConfigIdleOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
   yes            (1),
   no             (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The idle on leak options setting."
   ::= { airIRRP100UnitConfig 3 }

airIRRP100UnitConfigInputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the input contact."
   ::= { airIRRP100UnitConfig 4 }

airIRRP100UnitConfigOutputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the output relay."
   ::= { airIRRP100UnitConfig 5 }

airIRRP100UnitConfigOutputSource OBJECT-TYPE
   SYNTAX INTEGER {
   anyAlarm       (1),
   criticalAlarm  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The source of output relay change."
   ::= { airIRRP100UnitConfig 6 }

airIRRP100UnitConfigHumidifyEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable/disable humidification."
   ::= { airIRRP100UnitConfig 7 }

airIRRP100UnitConfigHumidifierControl OBJECT-TYPE
   SYNTAX INTEGER {
   auto           (1),
   drainOff       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The humidifier drain control."
   ::= { airIRRP100UnitConfig 8 }

airIRRP100UnitConfigDehumidifyEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Enable/disable dehumidification."
   ::= { airIRRP100UnitConfig 9 }

airIRRP100UnitConfigReheatEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Enable/disable reheat."
   ::= { airIRRP100UnitConfig 10 }

airIRRP100UnitConfigHeatAssistEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Enable/disable heat assist."
   ::= { airIRRP100UnitConfig 11 }

airIRRP100UnitConfigPowerSourceConfig OBJECT-TYPE
   SYNTAX INTEGER {
   single         (1),
   dual           (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Configure the input power source:  (1) single feed or (2) dual feed."
   ::= { airIRRP100UnitConfig 12 }

airIRRP100UnitConfigUnitRoleOverride OBJECT-TYPE
   SYNTAX INTEGER {
      automatic      (1),
      forcedOn       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When this OID value is (1) automatic, the system determines
      which units are used as primary units and which units are used as backups.
      When this OID value is (2) forcedOn, the connected unit is set as a primary
      unit."
   ::= { airIRRP100UnitConfig 13 }

--  airIRRP500 AIR CONDITIONER Group Status

airIRRP500GroupStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group air flow in cubic feet per minute."
   ::= { airIRRP500GroupStatus 1 }
   
airIRRP500GroupStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group air flow in liters per second."
   ::= { airIRRP500GroupStatus 2 }
   
airIRRP500GroupStatusMaxRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group maximum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500GroupStatus 3 }
   
airIRRP500GroupStatusMaxRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group maximum rack inlet temperature in tenths of 
      degrees Celsius."
   ::= { airIRRP500GroupStatus 4 }
   
airIRRP500GroupStatusMinRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group minimum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500GroupStatus 5 }
   
airIRRP500GroupStatusMinRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group minimum rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRRP500GroupStatus 6 }
  
airIRRP500GroupStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group coolant demand in tenths of kiloWatts."
   ::= { airIRRP500GroupStatus 7 }
   
airIRRP500GroupStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Group coolant output in tenths of kiloWatts."
   ::= { airIRRP500GroupStatus 8 }

airIRRP500GroupStatusHumidifyDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of humidification the group is demanding 
       from the humidifiers in percent."
   ::= { airIRRP500GroupStatus 9 }
   
airIRRP500GroupStatusHumidifyOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual amount of humidification the group is 
       supplying in percent."
   ::= { airIRRP500GroupStatus 10 }
   
airIRRP500GroupStatusDehumidifyDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of dehumidification the group is demanding 
       from the electric heaters in percent."
   ::= { airIRRP500GroupStatus 11 }
   
airIRRP500GroupStatusDehumidifyOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual amount of dehumidification the group is 
       supplying in percent."
   ::= { airIRRP500GroupStatus 12 }
   
airIRRP500GroupStatusReheatDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of heating the group is demanding 
       from the electric heaters in percent."
   ::= { airIRRP500GroupStatus 13 }
   
airIRRP500GroupStatusReheatOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual amount of heating the group is 
       supplying in percent."
   ::= { airIRRP500GroupStatus 14 }
     

--  airIRRP500 AIR CONDITIONER Group Setpoints

airIRRP500GroupSetpointsCoolUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500GroupSetpoints 1 }

airIRRP500GroupSetpointsCoolMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRRP500GroupSetpoints 2 }

airIRRP500GroupSetpointsSupplyAirUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500GroupSetpoints 3 }

airIRRP500GroupSetpointsSupplyAirMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRRP500GroupSetpoints 4 }

airIRRP500GroupSetpointsHumidify OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group humidify setpoint in tenths of
      percent relative humidity."
   ::= { airIRRP500GroupSetpoints 5 }

airIRRP500GroupSetpointsDehumidify OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group dehumidify setpoint in tenths of
      percent relative humidity."
   ::= { airIRRP500GroupSetpoints 6 }

airIRRP500GroupSetpointsDehumidifyDeadband OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group dehumidify deadband in 
      percent relative humidity."
   ::= { airIRRP500GroupSetpoints 7 }

airIRRP500GroupSetpointsReheatUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500GroupSetpoints 8 }

airIRRP500GroupSetpointsReheatMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRRP500GroupSetpoints 9 }

airIRRP500GroupSetpointsFanSpeedPreference OBJECT-TYPE
   SYNTAX INTEGER   {
      low           (1),
      med-low       (2),
      med           (3),
      med-high      (4),
      high          (5)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The preferred fan speed setting."
   ::= { airIRRP500GroupSetpoints 10 }

airIRRP500GroupSetpointsFanSpeedControl OBJECT-TYPE
   SYNTAX INTEGER   {
      automatic     (1),
      manual        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The fan speed control setting."
   ::= { airIRRP500GroupSetpoints 11 }

--  airIRRP500 AIR CONDITIONER Group Config

airIRRP500GroupConfigNumberofCoolingUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cooling units."
   ::= { airIRRP500GroupConfig 1 }

airIRRP500GroupConfigConfigurationType OBJECT-TYPE
   SYNTAX INTEGER   {
      racs          (1),
      hacs          (2),
      in-row        (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group configuration type."
   ::= { airIRRP500GroupConfig 2 }

airIRRP500GroupConfigPercentGlycol OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The glycol mixture in percent."
   ::= { airIRRP500GroupConfig 3 }

airIRRP500GroupConfigCoolGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the cool PID in hundredths."
   ::= { airIRRP500GroupConfig 4 }

airIRRP500GroupConfigCoolResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the cool PID in hundredths."
   ::= { airIRRP500GroupConfig 5 }

airIRRP500GroupConfigCoolDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the cool PID in hundredths."
   ::= { airIRRP500GroupConfig 6 }

airIRRP500GroupConfigHumidifySensitivityBand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The percent relative humidity below the setpoint that
       will cause the humidifier to run at 100% capacity."
   ::= { airIRRP500GroupConfig 7 }

airIRRP500GroupConfigReheatGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the reheat PID in hundredths."
   ::= { airIRRP500GroupConfig 8 }

airIRRP500GroupConfigReheatResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the reheat PID in hundredths."
   ::= { airIRRP500GroupConfig 9 }

airIRRP500GroupConfigReheatDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the reheat PID in hundredths."
   ::= { airIRRP500GroupConfig 10 }

airIRRP500GroupConfigMaxFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum desired fan speed setting in percent."
   ::= { airIRRP500GroupConfig 11 }

airIRRP500GroupConfigNumberofBackupUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of backup units."
   ::= { airIRRP500GroupConfig 12 }

airIRRP500GroupConfigRuntimeBalancingEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable runtime balancing feature."
   ::= { airIRRP500GroupConfig 13 }

airIRRP500GroupConfigLoadAssistEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable load assist feature."
   ::= { airIRRP500GroupConfig 14 }

airIRRP500GroupConfigFullRPBackups OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of full featured RPs that can be used as backup units."
   ::= { airIRRP500GroupConfig 15 }

--  airIRRP500 AIR CONDITIONER UNIT Status

airIRRP500UnitStatusOperateMode OBJECT-TYPE
   SYNTAX INTEGER  {
   standby         (1),
   on              (2),
   idle            (3),
   prestart        (4),
   backup          (5),
   assist          (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The cooling unit operating mode."
   ::= { airIRRP500UnitStatus 1 }

airIRRP500UnitStatusMaximumRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum unit rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 2 }
                                                  
airIRRP500UnitStatusMaximumRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum unit rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRRP500UnitStatus 3 }

airIRRP500UnitStatusSupplyAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 4 }

airIRRP500UnitStatusSupplyAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Celsius."
   ::= { airIRRP500UnitStatus 5 }

airIRRP500UnitStatusReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 6 }

airIRRP500UnitStatusReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Celsius."
   ::= { airIRRP500UnitStatus 7 }

airIRRP500UnitStatusSupplyHumidity OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity of the supply air in
       tenths of percent."
   ::= { airIRRP500UnitStatus 8 }

airIRRP500UnitStatusReturnHumidity OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity of the return air in
       tenths of percent."
   ::= { airIRRP500UnitStatus 9 }

airIRRP500UnitStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in cubic feet per minute."
   ::= { airIRRP500UnitStatus 10 }

airIRRP500UnitStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in hundredths of 
      liters per second."
   ::= { airIRRP500UnitStatus 11 }

airIRRP500UnitStatusFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit average fan speed in tenths of percent."
   ::= { airIRRP500UnitStatus 12 }

airIRRP500UnitStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling demand in tenths of kiloWatts."
   ::= { airIRRP500UnitStatus 13 }

airIRRP500UnitStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling output in tenths of kiloWatts."
   ::= { airIRRP500UnitStatus 14 }

airIRRP500UnitStatusHumidifyDemand OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of humidification the unit is demanding 
       from the humidifier in percent."
   ::= { airIRRP500UnitStatus 15 }

airIRRP500UnitStatusHumidifyOutput OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual humidification output of the unit
       in percent."
   ::= { airIRRP500UnitStatus 16 }

airIRRP500UnitStatusDehumidifyDemand OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of dehumidification the unit is 
       demanding in percent."
   ::= { airIRRP500UnitStatus 17 }

airIRRP500UnitStatusDehumidifyOutput OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual dehumidification output of the unit
       in percent."
   ::= { airIRRP500UnitStatus 18 }

airIRRP500UnitStatusReheatDemand OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The amount of heating the unit is demanding 
       from the electric heater in percent."
   ::= { airIRRP500UnitStatus 19 }

airIRRP500UnitStatusReheatOutput OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual heating output of the unit
       in percent."
   ::= { airIRRP500UnitStatus 20 }

airIRRP500UnitStatusInputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the input contact."
   ::= { airIRRP500UnitStatus 21 }

airIRRP500UnitStatusOutputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the output relay."
   ::= { airIRRP500UnitStatus 22 }

airIRRP500UnitStatusRackInletTemperature1US OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 23 }

airIRRP500UnitStatusRackInletTemperature1Metric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Celsius."
   ::= { airIRRP500UnitStatus 24 }

airIRRP500UnitStatusRackInletTemperature2US OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 25 }

airIRRP500UnitStatusRackInletTemperature2Metric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Celsius."
   ::= { airIRRP500UnitStatus 26 }

airIRRP500UnitStatusRackInletTemperature3US OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 27 }

airIRRP500UnitStatusRackInletTemperature3Metric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature sensor in tenths of
      degrees Celsius."
   ::= { airIRRP500UnitStatus 28 }

airIRRP500UnitStatusContainmtDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in 
      hundredths of inches of water."
   ::= { airIRRP500UnitStatus 29 }

airIRRP500UnitStatusContainmtDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in Pa."
   ::= { airIRRP500UnitStatus 30 }

airIRRP500UnitStatusFilterDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in 
      hundredths of inches of water."
   ::= { airIRRP500UnitStatus 31 }

airIRRP500UnitStatusFilterDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in Pa."
   ::= { airIRRP500UnitStatus 32 }
                                        
airIRRP500UnitStatusHumidifierCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The humidifier current of the unit
       in amperes."
   ::= { airIRRP500UnitStatus 33 }

airIRRP500UnitStatusHumidifierWaterConductivity OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The water conductivity in the humidifier of the unit
       in microSiemens/cm."
   ::= { airIRRP500UnitStatus 34 }

airIRRP500UnitStatusActivePowerSource OBJECT-TYPE
   SYNTAX INTEGER {
   sourceA          (1),
   sourceB          (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The power source that is powering the unit."
   ::= { airIRRP500UnitStatus 35 }

airIRRP500UnitStatusFluidValvePosition OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid valve position in percent open."
   ::= { airIRRP500UnitStatus 36 }

airIRRP500UnitStatusFluidFlowUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid flow in tenths of gallons per minute."
   ::= { airIRRP500UnitStatus 37 }

airIRRP500UnitStatusFluidFlowMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid flow in hundredths of liters per second."
   ::= { airIRRP500UnitStatus 38 }

airIRRP500UnitStatusEnteringFluidTemperatureUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the entering fluid in 
       tenths of degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 39 }

airIRRP500UnitStatusEnteringFluidTemperatureMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the entering fluid in 
      tenths of degrees Celsius."
   ::= { airIRRP500UnitStatus 40 }

airIRRP500UnitStatusLeavingFluidTemperatureUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the Leaving fluid in 
       tenths of degrees Fahrenheit."
   ::= { airIRRP500UnitStatus 41 }

airIRRP500UnitStatusLeavingFluidTemperatureMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the Leaving fluid in 
      tenths of degrees Celsius."
   ::= { airIRRP500UnitStatus 42 }



--  airIRRP500 AIR CONDITIONER UNIT Ident

airIRRP500UnitIdentID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The unit identification number."
   ::= { airIRRP500UnitIdent 1 }

airIRRP500UnitIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit name."
   ::= { airIRRP500UnitIdent 2 }

airIRRP500UnitIdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit location."
   ::= { airIRRP500UnitIdent 3 }

airIRRP500UnitIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit model number."
   ::= { airIRRP500UnitIdent 4 }

airIRRP500UnitIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit serial number."
   ::= { airIRRP500UnitIdent 5 }
                                                 
airIRRP500UnitIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit firmware version."
   ::= { airIRRP500UnitIdent 6 }

airIRRP500UnitIdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit controller hardware revision."
   ::= { airIRRP500UnitIdent 7 }

airIRRP500UnitIdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit manufacture date."
   ::= { airIRRP500UnitIdent 8 }


--  airIRRP500 AIR CONDITIONER UNIT Runhours

airIRRP500UnitRunHoursAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit air filter run hours in hours."
   ::= { airIRRP500UnitRunHours 1 }

airIRRP500UnitRunHoursCondensatePump OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condensate pump run hours in hours."
   ::= { airIRRP500UnitRunHours 2 }

airIRRP500UnitRunHoursHumidifier OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan right power supply run hours in hours."
   ::= { airIRRP500UnitRunHours 3 }

airIRRP500UnitRunHoursFan1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 1 run hours in hours."
   ::= { airIRRP500UnitRunHours 4 }

airIRRP500UnitRunHoursHeater1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit heater 1 run hours in hours."
   ::= { airIRRP500UnitRunHours 5 }

airIRRP500UnitRunHoursFan2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 2 run hours in hours."
   ::= { airIRRP500UnitRunHours 6 }

airIRRP500UnitRunHoursHeater2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit Heater 2 run hours in hours."
   ::= { airIRRP500UnitRunHours 7 }

airIRRP500UnitRunHoursFan3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan 3 run hours in hours."
   ::= { airIRRP500UnitRunHours 8 }

airIRRP500UnitRunHoursHeater3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit heater 3 run hours in hours."
   ::= { airIRRP500UnitRunHours 9 }

airIRRP500UnitRunHoursSystem OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total system run hours."
   ::= { airIRRP500UnitRunHours 10 }


--  airIRRP500 AIR CONDITIONER UNIT Service Intervals

airIRRP500UnitServiceIntervalAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Air filter service interval in weeks."
   ::= { airIRRP500UnitServiceIntervals 1 }

airIRRP500UnitServiceIntervalAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The air filter service interval alarm enable/disable."
   ::= { airIRRP500UnitServiceIntervals 2 }

airIRRP500UnitServiceIntervalHumidifier OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Humidifier service interval in weeks."
   ::= { airIRRP500UnitServiceIntervals 3 }

airIRRP500UnitServiceIntervalHumidifierAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The humidifier service interval alarm enable/disable."
   ::= { airIRRP500UnitServiceIntervals 4 }

airIRRP500UnitServiceIntervalHeater OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Heater service interval in weeks."
   ::= { airIRRP500UnitServiceIntervals 5 }

airIRRP500UnitServiceIntervalHeaterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The heater service interval alarm enable/disable."
   ::= { airIRRP500UnitServiceIntervals 6 }

airIRRP500UnitServiceIntervalCondensatePump OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Condensate pump service interval in weeks."
   ::= { airIRRP500UnitServiceIntervals 7 }

airIRRP500UnitServiceIntervalCondensatePumpAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The condensate pump service interval alarm enable/disable."
   ::= { airIRRP500UnitServiceIntervals 8 }

airIRRP500UnitServiceIntervalFans OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Fans service interval in weeks."
   ::= { airIRRP500UnitServiceIntervals 9 }

airIRRP500UnitServiceIntervalFansAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The fans service interval alarm enable/disable."
   ::= { airIRRP500UnitServiceIntervals 10 }


--  airIRRP500 AIR CONDITIONER UNIT Thresholds

airIRRP500UnitThresholdsRackInletHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRP500UnitThresholds 1 }

airIRRP500UnitThresholdsRackInletHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRP500UnitThresholds 2 }

airIRRP500UnitThresholdsSupplyAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air temperature high threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRP500UnitThresholds 3 }

airIRRP500UnitThresholdsSupplyAirHighTempMetric OBJECT-TYPE 
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature high threshold in 
      tenths of degrees Celsius."
   ::= { airIRRP500UnitThresholds 4 }

airIRRP500UnitThresholdsReturnAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRP500UnitThresholds 5 }

airIRRP500UnitThresholdsReturnAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRP500UnitThresholds 6 }

airIRRP500UnitThresholdsSupplyHumidityHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply humidity high threshold in 
      tenths of percent relative humidity."
   ::= { airIRRP500UnitThresholds 7 }

airIRRP500UnitThresholdsSupplyHumidityLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply humidity low threshold in 
      tenths of percent relative humidity."
   ::= { airIRRP500UnitThresholds 8 }

airIRRP500UnitThresholdsEnteringFluidHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Entering fluid high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRRP500UnitThresholds 9 }

airIRRP500UnitThresholdsEnteringFluidHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Entering fluid high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRRP500UnitThresholds 10 }


--  airIRRP500 AIR CONDITIONER UNIT Config

airIRRP500UnitConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The startup delay in seconds."
   ::= { airIRRP500UnitConfig 1 }

airIRRP500UnitConfigCoolCapacity OBJECT-TYPE
   SYNTAX INTEGER {
   automatic      (1),
   maximum        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The cooling capacity options setting."
   ::= { airIRRP500UnitConfig 2 }

airIRRP500UnitConfigIdleOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
   yes            (1),
   no             (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The idle on leak options setting."
   ::= { airIRRP500UnitConfig 3 }

airIRRP500UnitConfigInputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the input contact."
   ::= { airIRRP500UnitConfig 4 }

airIRRP500UnitConfigOutputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the output relay."
   ::= { airIRRP500UnitConfig 5 }

airIRRP500UnitConfigOutputSource OBJECT-TYPE
   SYNTAX INTEGER {
   anyAlarm       (1),
   criticalAlarm  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The source of output relay change."
   ::= { airIRRP500UnitConfig 6 }

airIRRP500UnitConfigHumidifyEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable/disable humidification."
   ::= { airIRRP500UnitConfig 7 }

airIRRP500UnitConfigHumidifierControl OBJECT-TYPE
   SYNTAX INTEGER {
   auto           (1),
   drainOff       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The humidifier drain control."
   ::= { airIRRP500UnitConfig 8 }

airIRRP500UnitConfigDehumidifyEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Enable/disable dehumidification."
   ::= { airIRRP500UnitConfig 9 }
                                            
airIRRP500UnitConfigReheatEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Enable/disable reheat."
   ::= { airIRRP500UnitConfig 10 }

airIRRP500UnitConfigHeatAssistEnable OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Enable/disable heat assist."
   ::= { airIRRP500UnitConfig 11 }

airIRRP500UnitConfigPowerSourceConfig OBJECT-TYPE
   SYNTAX INTEGER {
   single         (1),
   dual           (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Configure the input power source:  (1) single feed or (2) dual feed."
   ::= { airIRRP500UnitConfig 12 }

airIRRP500UnitConfigUnitRoleOverride OBJECT-TYPE
   SYNTAX INTEGER {
      automatic      (1),
      forcedOn       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When this OID value is (1) automatic, the system determines
      which units are used as primary units and which units are used as backups.
      When this OID value is (2) forcedOn, the connected unit is set as a primary
      unit."
   ::= { airIRRP500UnitConfig 13 }

--  airIRSC AIR CONDITIONER Defines

AirIRSCConfigType ::= INTEGER {
      racs          (1),
      spot          (2),
      in-row        (3)
   }    

AirIRSCCapacityControlType ::= INTEGER {
      discrete      (1),
      proportional  (2)
   }    

AirIRSCFanSpeedPreference ::= INTEGER {
      low           (1),
      med-low       (2),
      med           (3),
      med-high      (4),
      high          (5)
   }    

AirIRSCFanSpeedControl ::= INTEGER {
      automatic     (1),
      manual        (2)
   }    

--  airIRSC AIR CONDITIONER UNIT Status

airIRSCUnitStatusOperateMode OBJECT-TYPE
   SYNTAX INTEGER  {
   standby         (1),
   on              (2),
   idle            (3)  
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The cooling unit operating mode."
   ::= { airIRSCUnitStatus 1 }

airIRSCUnitStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling output in tenths of kW."
   ::= { airIRSCUnitStatus 2 }

airIRSCUnitStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling demand in tenths of kW."
   ::= { airIRSCUnitStatus 3 }

airIRSCUnitStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in cubic feet per minute."
   ::= { airIRSCUnitStatus 4 }

airIRSCUnitStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in hundredths of 
      liters per second."
   ::= { airIRSCUnitStatus 5 }

airIRSCUnitStatusRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitStatus 6 }

airIRSCUnitStatusRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRSCUnitStatus 7 }

airIRSCUnitStatusSupplyAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitStatus 8 }

airIRSCUnitStatusSupplyAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Celsius."
   ::= { airIRSCUnitStatus 9 }

airIRSCUnitStatusReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitStatus 10 }

airIRSCUnitStatusReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Celsius."
   ::= { airIRSCUnitStatus 11 }

airIRSCUnitStatusSuctionTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit suction temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitStatus 12 }

airIRSCUnitStatusSuctionTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit suction temperature in tenths of
      degrees Celsius."
   ::= { airIRSCUnitStatus 13 }

airIRSCUnitStatusSuperheatTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit superheat temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitStatus 14 }

airIRSCUnitStatusSuperheatTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit superheat temperature in tenths of
      degrees Celsius."
   ::= { airIRSCUnitStatus 15 }

airIRSCUnitStatusContainmtDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in 
      hundredths of inches of water."
   ::= { airIRSCUnitStatus 16 }

airIRSCUnitStatusContainmtDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit containment differential pressure in Pa."
   ::= { airIRSCUnitStatus 17 }

airIRSCUnitStatusFilterDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in 
      hundredths of inches of water."
   ::= { airIRSCUnitStatus 18 }

airIRSCUnitStatusFilterDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in Pa."
   ::= { airIRSCUnitStatus 19 }

airIRSCUnitStatusSuctionPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit suction pressure in pounds per square inch (PSI)."
   ::= { airIRSCUnitStatus 20 }

airIRSCUnitStatusSuctionPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit suction pressure in kiloPascals (kPa)."
   ::= { airIRSCUnitStatus 21 }
   
airIRSCUnitStatusDischargePressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit discharge pressure in pounds per square inch (PSI)."
   ::= { airIRSCUnitStatus 22 }

airIRSCUnitStatusDischargePressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit discharge pressure in kiloPascals (kPa)."
   ::= { airIRSCUnitStatus 23 }

airIRSCUnitStatusEvaporatorFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit average evaporator fan speed in tenths of percent."
   ::= { airIRSCUnitStatus 24 }

airIRSCUnitStatusCondenserFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit average condenser fan speed in tenths of percent."
   ::= { airIRSCUnitStatus 25 }

airIRSCUnitStatusInputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the input contact."
   ::= { airIRSCUnitStatus 26 }

airIRSCUnitStatusOutputState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the output relay."
   ::= { airIRSCUnitStatus 27 }

airIRSCUnitStatusCondOutletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit condenser outlet air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitStatus 28 }

airIRSCUnitStatusCondOutletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit condenser outlet air temperature in tenths of
      degrees Celsius."
   ::= { airIRSCUnitStatus 29 }

airIRSCUnitStatusCondInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit condenser inlet air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitStatus 30 }

airIRSCUnitStatusCondInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit condenser inlet air temperature in tenths of
      degrees Celsius."
   ::= { airIRSCUnitStatus 31 }

airIRSCUnitStatusCompressor OBJECT-TYPE
   SYNTAX INTEGER {
   off           (1),
   on            (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state (off/on) of the compressor."
   ::= { airIRSCUnitStatus 32 }

--  airIRSC AIR CONDITIONER UNIT Ident

airIRSCUnitIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit name."
   ::= { airIRSCUnitIdent 1 }

airIRSCUnitIdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit location."
   ::= { airIRSCUnitIdent 2 }

airIRSCUnitIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit model number."
   ::= { airIRSCUnitIdent 3 }

airIRSCUnitIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit serial number."
   ::= { airIRSCUnitIdent 4 }

airIRSCUnitIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit firmware version."
   ::= { airIRSCUnitIdent 5 }

airIRSCUnitIdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit controller hardware revision."
   ::= { airIRSCUnitIdent 6 }

airIRSCUnitIdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the  
       unit manufacture date."
   ::= { airIRSCUnitIdent 7 }


--  airIRSC AIR CONDITIONER UNIT Runhours

airIRSCUnitRunHoursAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit air filter run hours."
   ::= { airIRSCUnitRunHours 1 }

airIRSCUnitRunHoursEvaporatorFan1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit evaporator fan 1 run hours."
   ::= { airIRSCUnitRunHours 2 }

airIRSCUnitRunHoursEvaporatorFan2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit evaporator fan 2 run hours."
   ::= { airIRSCUnitRunHours 3 }

airIRSCUnitRunHoursEvaporatorFan3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit evaporator fan 3 run hours."
   ::= { airIRSCUnitRunHours 4 }

airIRSCUnitRunHoursCondenserFan1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condenser fan 1 run hours."
   ::= { airIRSCUnitRunHours 5 }

airIRSCUnitRunHoursCondenserFan2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condenser fan 2 run hours."
   ::= { airIRSCUnitRunHours 6 }

airIRSCUnitRunHoursCondenserFan3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condenser fan 3 run hours."
   ::= { airIRSCUnitRunHours 7 }

airIRSCUnitRunHoursFanPowerSupplyLeft OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan left power supply run hours."
   ::= { airIRSCUnitRunHours 8 }

airIRSCUnitRunHoursFanPowerSupplyRight OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit fan right power supply run hours."
   ::= { airIRSCUnitRunHours 9 }

airIRSCUnitRunHoursCondensatePump OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condensate pump run hours."
   ::= { airIRSCUnitRunHours 10 }

airIRSCUnitRunHoursCompressor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit compressor run hours."
   ::= { airIRSCUnitRunHours 11 }


--  airIRSC AIR CONDITIONER UNIT Service Intervals

airIRSCUnitServiceIntervalsAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Air filter service interval in weeks."
   ::= { airIRSCUnitServiceIntervals 1 }

airIRSCUnitServiceIntervalsAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
   enable         (1),
   disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The air filter service interval alarm enable/disable."
   ::= { airIRSCUnitServiceIntervals 2 }


--  airIRSC AIR CONDITIONER UNIT Thresholds

airIRSCUnitThresholdsRackInletHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRSCUnitThresholds 1 }

airIRSCUnitThresholdsRackInletHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRSCUnitThresholds 2 }

airIRSCUnitThresholdsSupplyAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRSCUnitThresholds 3 }

airIRSCUnitThresholdsSupplyAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRSCUnitThresholds 4 }

airIRSCUnitThresholdsReturnAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRSCUnitThresholds 5 }

airIRSCUnitThresholdsReturnAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRSCUnitThresholds 6 }

--  airIRSC AIR CONDITIONER UNIT Setpoints

airIRSCUnitSetptsCoolSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitSetpoints 1 }

airIRSCUnitSetptsCoolSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRSCUnitSetpoints 2 }

airIRSCUnitSetptsCoolDeadbandUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit cooling deadband in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitSetpoints 3 }

airIRSCUnitSetptsCoolDeadbandMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit cooling deadband in tenths of
      degrees Celsius."
   ::= { airIRSCUnitSetpoints 4 }

airIRSCUnitSetptsFanSpeedPreference OBJECT-TYPE
   SYNTAX AirIRSCFanSpeedPreference
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The preferred fan speed setting."
   ::= { airIRSCUnitSetpoints 5 }

airIRSCUnitSetptsSupplyAirSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRSCUnitSetpoints 6 }

airIRSCUnitSetptsSupplyAirSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRSCUnitSetpoints 7 }

--  airIRSC AIR CONDITIONER UNIT Config

airIRSCUnitConfigConfigurationType OBJECT-TYPE
   SYNTAX AirIRSCConfigType
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The unit configuration type."
   ::= { airIRSCUnitConfig 1 }

airIRSCUnitConfigCapacityControlType OBJECT-TYPE
   SYNTAX AirIRSCCapacityControlType
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The unit capacity control."
   ::= { airIRSCUnitConfig 2 }

airIRSCUnitConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The startup delay in seconds."
   ::= { airIRSCUnitConfig 3 }

airIRSCUnitConfigIdleOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
   yes            (1),
   no             (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The idle on leak options setting."
   ::= { airIRSCUnitConfig 4 }

airIRSCUnitConfigInputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the input contact."
   ::= { airIRSCUnitConfig 5 }

airIRSCUnitConfigOutputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
   open           (1),
   closed         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the output relay."
   ::= { airIRSCUnitConfig 6 }

airIRSCUnitConfigOutputSource OBJECT-TYPE
   SYNTAX INTEGER {
   anyAlarm       (1),
   criticalAlarm  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The source of output relay change."
   ::= { airIRSCUnitConfig 7 }

airIRSCUnitConfigAltitudeUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The altitude of the unit above sea level in feet."
   ::= { airIRSCUnitConfig 8 }

airIRSCUnitConfigAltitudeMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The altitude of the unit above sea level in meters."
   ::= { airIRSCUnitConfig 9 }

airIRSCUnitConfigOpControl OBJECT-TYPE
   SYNTAX INTEGER   {
      standby       (1),
      on            (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The unit operational control."
   ::= { airIRSCUnitConfig 10 }


--  airIRSC AIR CONDITIONER GROUP Status

airIRSCGroupStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling output in tenths of kW."
   ::= { airIRSCGroupStatus 1 }

airIRSCGroupStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling demand in tenths of kW."
   ::= { airIRSCGroupStatus 2 }

airIRSCGroupStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in cubic feet per minute."
   ::= { airIRSCGroupStatus 3 }

airIRSCGroupStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in hundredths of 
      liters per second."
   ::= { airIRSCGroupStatus 4 }

airIRSCGroupStatusMaxRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCGroupStatus 5 }

airIRSCGroupStatusMaxRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRSCGroupStatus 6 }

airIRSCGroupStatusMinRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCGroupStatus 7 }

airIRSCGroupStatusMinRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRSCGroupStatus 8 }

airIRSCGroupStatusMaxReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCGroupStatus 9 }

airIRSCGroupStatusMaxReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Celsius."
   ::= { airIRSCGroupStatus 10 }

airIRSCGroupStatusMinReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRSCGroupStatus 11 }

airIRSCGroupStatusMinReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Celsius."
   ::= { airIRSCGroupStatus 12 }

--  airIRSC AIR CONDITIONER GROUP Setpoint

airIRSCGroupSetptsCoolSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRSCGroupSetpoints 1 }

airIRSCGroupSetptsCoolSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRSCGroupSetpoints 2 }

airIRSCGroupSetptsCoolDeadbandUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Fahrenheit."
   ::= { airIRSCGroupSetpoints 3 }

airIRSCGroupSetptsCoolDeadbandMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Celsius."
   ::= { airIRSCGroupSetpoints 4 }

airIRSCGroupSetptsFanSpeedPreference OBJECT-TYPE
   SYNTAX AirIRSCFanSpeedPreference
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group preferred fan speed setting."
   ::= { airIRSCGroupSetpoints 5 }

airIRSCGroupSetptsSupplyAirSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRSCGroupSetpoints 6 }

airIRSCGroupSetptsSupplyAirSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRSCGroupSetpoints 7 }

--  airIRSC AIR CONDITIONER GROUP Config

airIRSCGroupConfigNumberofCoolingUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cooling units."
   ::= { airIRSCGroupConfig 1 }

airIRSCGroupConfigConfigurationType OBJECT-TYPE
   SYNTAX AirIRSCConfigType
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group configuration type."
   ::= { airIRSCGroupConfig 2 }

airIRSCGroupConfigCapacityControlType OBJECT-TYPE
   SYNTAX AirIRSCCapacityControlType
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group capacity control."
   ::= { airIRSCGroupConfig 3 }

airIRSCGroupConfigAltitudeUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group altitude of the units above sea level in feet."
   ::= { airIRSCGroupConfig 4 }

airIRSCGroupConfigAltitudeMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group altitude of the units above sea level in meters."
   ::= { airIRSCGroupConfig 5 }

airIRSCGroupConfigFanSpeedControl OBJECT-TYPE
   SYNTAX AirIRSCFanSpeedControl
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group fan speed control."
   ::= { airIRSCGroupConfig 6 }


-- ******************************************************************
--  airIRG2 Ident
-- ******************************************************************

airIRG2IdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit name."
   ::= { airIRG2Ident 1 }

airIRG2IdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit location."
   ::= { airIRG2Ident 2 }

airIRG2IdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit model number."
   ::= { airIRG2Ident 3 }

airIRG2IdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit serial number."
   ::= { airIRG2Ident 4 }

airIRG2IdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit firmware version."
   ::= { airIRG2Ident 5 }

airIRG2IdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit controller hardware revision."
   ::= { airIRG2Ident 6 }

airIRG2IdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit manufacture date."
   ::= { airIRG2Ident 7 }

airIRG2IdentUnitSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the device's top level unit data."
   ::= { airIRG2Ident 8 }

airIRG2IdentGroupSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the device's top level group data."
   ::= { airIRG2Ident 9 }

-- ******************************************************************
-- airIRG2 GROUP Status
-- ******************************************************************

airIRG2GroupStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling output in tenths of kilowatts (kW)."
   ::= { airIRG2GroupStatus 1 }

airIRG2GroupStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling demand in tenths of kilowatts (kW)."
   ::= { airIRG2GroupStatus 2 }

airIRG2GroupStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in cubic feet per minute."
   ::= { airIRG2GroupStatus 3 }

airIRG2GroupStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in hundredths of 
      liters per second."
   ::= { airIRG2GroupStatus 4 }

airIRG2GroupStatusMaxRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2GroupStatus 5 }

airIRG2GroupStatusMaxRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRG2GroupStatus 6 }

airIRG2GroupStatusMinRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2GroupStatus 7 }

airIRG2GroupStatusMinRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRG2GroupStatus 8 }

airIRG2GroupStatusMaxReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2GroupStatus 9 }

airIRG2GroupStatusMaxReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Celsius."
   ::= { airIRG2GroupStatus 10 }

airIRG2GroupStatusMinReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2GroupStatus 11 }

airIRG2GroupStatusMinReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Celsius."
   ::= { airIRG2GroupStatus 12 }

-- ******************************************************************
--  airIRG2 GROUP Setpoint
-- ******************************************************************

airIRG2GroupSetptsCoolSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRG2GroupSetpoints 1 }

airIRG2GroupSetptsCoolSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRG2GroupSetpoints 2 }

airIRG2GroupSetptsCoolDeadbandUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Fahrenheit."
   ::= { airIRG2GroupSetpoints 3 }

airIRG2GroupSetptsCoolDeadbandMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Celsius."
   ::= { airIRG2GroupSetpoints 4 }

airIRG2GroupSetptsFanSpeedPreference OBJECT-TYPE
   SYNTAX INTEGER {
      low           (1),
      med-low       (2),
      med           (3),
      med-high      (4),
      high          (5)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group preferred fan speed setting."
   ::= { airIRG2GroupSetpoints 5 }

airIRG2GroupSetptsSupplyAirSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRG2GroupSetpoints 6 }

airIRG2GroupSetptsSupplyAirSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRG2GroupSetpoints 7 }

-- ******************************************************************
--  airIRG2 GROUP Config
-- ******************************************************************
airIRG2GroupConfigNumberofCoolingUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cooling units."
   ::= { airIRG2GroupConfig 1 }

airIRG2GroupConfigConfigurationType OBJECT-TYPE
   SYNTAX INTEGER {
      racs          (1),
      spot          (2),
      in-row        (3),
      hacs          (4)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group configuration type."
   ::= { airIRG2GroupConfig 2 }

airIRG2GroupConfigCapacityControlType OBJECT-TYPE
   SYNTAX INTEGER {
      discrete      (1),
      proportional  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group capacity control."
   ::= { airIRG2GroupConfig 3 }

airIRG2GroupConfigFanSpeedControl OBJECT-TYPE
   SYNTAX INTEGER {
      automatic     (1),
      manual        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group fan speed control."
   ::= { airIRG2GroupConfig 4 }

airIRG2GroupConfigCoolGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the PID in hundredths."
   ::= { airIRG2GroupConfig 5 }

airIRG2GroupConfigCoolResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the PID in hundredths."
   ::= { airIRG2GroupConfig 6 }

airIRG2GroupConfigCoolDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the PID in hundredths."
   ::= { airIRG2GroupConfig 7 }

airIRG2GroupConfigCoolPIDReset OBJECT-TYPE
   SYNTAX INTEGER {
      readBack      (1),
      reset         (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Will reset the PID coefficients back to the factory defaults."
   ::= { airIRG2GroupConfig 8 }

airIRG2GroupConfigNumberofBackupUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of backup units."
   ::= { airIRG2GroupConfig 9 }

airIRG2GroupConfigRuntimeBalancingEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable runtime balancing feature."
   ::= { airIRG2GroupConfig 10 }

airIRG2GroupConfigLoadAssistEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable load assist feature."
   ::= { airIRG2GroupConfig 11 }

-- ***************************************
--  airIRG2 Alarm Status
-- ***************************************

airIRG2AlarmsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of active alarms in the airIRG2AlarmsTable."
   ::= { airIRG2Alarms 1 }

AirIRG2AlarmsEntry ::= SEQUENCE {
   airIRG2AlarmsIndex            INTEGER,
   airIRG2AlarmsEventCode        INTEGER,
   airIRG2AlarmsDescription      DisplayString
   }

airIRG2AlarmsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG2AlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Table of active alarms for the device."
   ::= { airIRG2Alarms 2 }

airIRG2AlarmsEntry OBJECT-TYPE
   SYNTAX AirIRG2AlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Alarms specification"
   INDEX { airIRG2AlarmsIndex }
   ::=  { airIRG2AlarmsTable 1 }

airIRG2AlarmsIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Alarm index."
   ::=  { airIRG2AlarmsEntry 1 }

airIRG2AlarmsEventCode OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Code for the alarm."
   ::=  { airIRG2AlarmsEntry 2 }

airIRG2AlarmsDescription OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..64))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Description of the alarm."
   ::=  { airIRG2AlarmsEntry 3 }

-- ***************************************
--  airIRG2RDType2 AIR CONDITIONER Defines
-- ***************************************

AirIRG2RDType2IOState ::= INTEGER {
   open   (1),
   closed (2)
}

-- ******************************************************************
--  airIRG2RDT2 Status
-- ******************************************************************

airIRG2RDT2StatusOperateMode OBJECT-TYPE
   SYNTAX INTEGER  {
      standby         (1),
      on              (2),
      idle            (3),
      reserved        (4),
      service         (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The cooling unit operating mode."
   ::= { airIRG2RDT2Status 1 }

airIRG2RDT2StatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling output in tenths of kilowatts (kW)."
   ::= { airIRG2RDT2Status 2 }

airIRG2RDT2StatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit cooling demand in tenths of kilowatts (kW)."
   ::= { airIRG2RDT2Status 3 }

airIRG2RDT2StatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in cubic feet per minute."
   ::= { airIRG2RDT2Status 4 }

airIRG2RDT2StatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air flow in liters per second."
   ::= { airIRG2RDT2Status 5 }

airIRG2RDT2StatusRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2RDT2Status 6 }

airIRG2RDT2StatusRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit rack inlet temperature in tenths of
      degrees Celsius."
   ::= { airIRG2RDT2Status 7 }

airIRG2RDT2StatusSupplyAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2RDT2Status 8 }

airIRG2RDT2StatusSupplyAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit supply air temperature in tenths of
      degrees Celsius."
   ::= { airIRG2RDT2Status 9 }

airIRG2RDT2StatusReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2RDT2Status 10 }

airIRG2RDT2StatusReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit return air temperature in tenths of
      degrees Celsius."
   ::= { airIRG2RDT2Status 11 }

airIRG2RDT2StatusSuctionTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit suction temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2RDT2Status 12 }

airIRG2RDT2StatusSuctionTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit suction temperature in tenths of
      degrees Celsius."
   ::= { airIRG2RDT2Status 13 }

airIRG2RDT2StatusSuperheatTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit superheat temperature in tenths of
      degrees Fahrenheit."
   ::= { airIRG2RDT2Status 14 }

airIRG2RDT2StatusSuperheatTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit superheat temperature in tenths of
      degrees Celsius."
   ::= { airIRG2RDT2Status 15 }

airIRG2RDT2StatusFilterDPUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in 
      hundredths of inches of water."
   ::= { airIRG2RDT2Status 16 }

airIRG2RDT2StatusFilterDPMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit air filter differential pressure in pascals (Pa)."
   ::= { airIRG2RDT2Status 17 }

airIRG2RDT2StatusSuctionPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit suction pressure in pounds per square inch (PSI)."
   ::= { airIRG2RDT2Status 18 }

airIRG2RDT2StatusSuctionPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit suction pressure in kiloPascals (kPa)."
   ::= { airIRG2RDT2Status 19 }
   
airIRG2RDT2StatusDischargePressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit discharge pressure in pounds per square inch (PSI)."
   ::= { airIRG2RDT2Status 20 }

airIRG2RDT2StatusDischargePressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit discharge pressure in kiloPascals (kPa)."
   ::= { airIRG2RDT2Status 21 }

airIRG2RDT2StatusEvaporatorFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The unit average evaporator fan speed in tenths of percent."
   ::= { airIRG2RDT2Status 22 }

airIRG2RDT2StatusInputState OBJECT-TYPE
   SYNTAX AirIRG2RDType2IOState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the input contact."
   ::= { airIRG2RDT2Status 23 }

airIRG2RDT2StatusOutputState OBJECT-TYPE
   SYNTAX AirIRG2RDType2IOState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the output relay."
   ::= { airIRG2RDT2Status 24 }

airIRG2RDT2StatusOHEInputState OBJECT-TYPE
   SYNTAX AirIRG2RDType2IOState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the outside heat exchanger(OHE) input contact."
   ::= { airIRG2RDT2Status 25 }

airIRG2RDT2StatusOHEOutputState OBJECT-TYPE
   SYNTAX AirIRG2RDType2IOState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the outside heat exchanger(OHE) output relay."
   ::= { airIRG2RDT2Status 26 }

airIRG2RDT2StatusCompressor OBJECT-TYPE
   SYNTAX INTEGER {
      off           (1),
      on            (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state (off/on) of the compressor."
   ::= { airIRG2RDT2Status 27 }

airIRG2RDT2StatusFluidValvePos OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the fluid valve in percent. This OID is only valid
       when airIRG2RDT2ConfigUnitType indicates fluidCooled(1)."
   ::= { airIRG2RDT2Status 28 }

airIRG2RDT2StatusHotGasBypassValvePos OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the hot gas bypass valve in hundredths of percent."
   ::= { airIRG2RDT2Status 29 }

-- ******************************************************************
--  airIRG2RDT2 Runhours
-- ******************************************************************

airIRG2RDT2RunHoursAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit air filter run hours."
   ::= { airIRG2RDT2RunHours 1 }

airIRG2RDT2RunHoursCondensatePump OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit condensate pump run hours."
   ::= { airIRG2RDT2RunHours 2 }

airIRG2RDT2RunHoursCompressor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit compressor run hours."
   ::= { airIRG2RDT2RunHours 3 }

-- *******************************
-- Run Hour Fan Power supply table
-- *******************************
airIRG2RDT2RunHoursFanPSTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the run hour fan power supply table
      (airIRG2RDT2RunHoursFanPSTable)." 
   ::= { airIRG2RDT2RunHours 4 }

AirIRG2RDT2RunHoursFanPSEntry ::=
   SEQUENCE {
      airIRG2RDT2RunHoursFanPSIndex          INTEGER,
      airIRG2RDT2RunHoursFanPSPosition       INTEGER,
      airIRG2RDT2RunHoursFanPSHours          INTEGER
   }

airIRG2RDT2RunHoursFanPSTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG2RDT2RunHoursFanPSEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting run hour information from each power supply."
   ::= { airIRG2RDT2RunHours 5 }

airIRG2RDT2RunHoursFanPSEntry OBJECT-TYPE
   SYNTAX AirIRG2RDT2RunHoursFanPSEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The run hours fan power supply table entry."
   INDEX  { airIRG2RDT2RunHoursFanPSIndex }
   ::= { airIRG2RDT2RunHoursFanPSTable 1 }

airIRG2RDT2RunHoursFanPSIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of run hours fan power supply table."
   ::= { airIRG2RDT2RunHoursFanPSEntry 1 }

airIRG2RDT2RunHoursFanPSHours OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Fan power supply run time in hours."
   ::= { airIRG2RDT2RunHoursFanPSEntry 2 }

airIRG2RDT2RunHoursFanPSPosition OBJECT-TYPE
   SYNTAX INTEGER {
      upper         (1),
      lower         (2),
      left          (3),
      right         (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Position of fan power supply within the unit."
   ::= { airIRG2RDT2RunHoursFanPSEntry 3 }

-- *****************************
-- Run Hour Evaporator Fan table
-- *****************************
airIRG2RDT2RunHoursEvapFanTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the run hour evaporator fan table
      (airIRG2RDT2RunHoursEvapFanTable)." 
   ::= { airIRG2RDT2RunHours 6 }

AirIRG2RDT2RunHoursEvapFanEntry ::=
   SEQUENCE {
      airIRG2RDT2RunHoursEvapFanIndex          INTEGER,
      airIRG2RDT2RunHoursEvapFanHours          INTEGER
   }

airIRG2RDT2RunHoursEvapFanTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG2RDT2RunHoursEvapFanEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each evaporator fan run
      hour in the system. " 
   ::= { airIRG2RDT2RunHours 7 }

airIRG2RDT2RunHoursEvapFanEntry OBJECT-TYPE
   SYNTAX AirIRG2RDT2RunHoursEvapFanEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each evaporator fan run
      hour in the system. " 
   INDEX  { airIRG2RDT2RunHoursEvapFanIndex }
   ::= { airIRG2RDT2RunHoursEvapFanTable 1 }

airIRG2RDT2RunHoursEvapFanIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of run hours evaporator fan table."
   ::= { airIRG2RDT2RunHoursEvapFanEntry 1 }

airIRG2RDT2RunHoursEvapFanHours OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Evaporator fan run time in hours."
   ::= { airIRG2RDT2RunHoursEvapFanEntry 2 }

airIRG2RDT2RunHoursUnit OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Unit run time in hours."
   ::= { airIRG2RDT2RunHours 8 }
   
-- ******************************************************************
--  airIRG2RDT2 Service Intervals
-- ******************************************************************

airIRG2RDT2ServiceIntervalsAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Air filter service interval in weeks."
   ::= { airIRG2RDT2ServiceIntervals 1 }

airIRG2RDT2ServiceIntervalsAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
      enable         (1),
      disable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The air filter service interval alarm enable/disable."
   ::= { airIRG2RDT2ServiceIntervals 2 }

-- ******************************************************************
--  airIRG2RDT2 Thresholds
-- ******************************************************************

airIRG2RDT2ThresholdsRackInletHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRG2RDT2Thresholds 1 }

airIRG2RDT2ThresholdsRackInletHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit rack inlet air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRG2RDT2Thresholds 2 }

airIRG2RDT2ThresholdsSupplyAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRG2RDT2Thresholds 3 }

airIRG2RDT2ThresholdsSupplyAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit supply air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRG2RDT2Thresholds 4 }

airIRG2RDT2ThresholdsReturnAirHighTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Fahrenheit."
   ::= { airIRG2RDT2Thresholds 5 }

airIRG2RDT2ThresholdsReturnAirHighTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Unit return air high temperature threshold in 
      tenths of degrees Celsius."
   ::= { airIRG2RDT2Thresholds 6 }

-- ******************************************************************
--  airIRG2RDT2 Setpoints
-- ******************************************************************

--  There are no setpoint OIDs.  This is just a placeholder in case
--  we add some unit setpoints.

-- ******************************************************************
--  airIRG2RDT2 Config
-- ******************************************************************

airIRG2RDT2ConfigUnitType OBJECT-TYPE
   SYNTAX INTEGER {
      fluidCooled              (1),
      airCooled                (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of the unit."
   ::= { airIRG2RDT2Config 1 }

airIRG2RDT2ConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The startup delay in seconds."
   ::= { airIRG2RDT2Config 2 }

airIRG2RDT2ConfigIdleOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
      yes            (1),
      no             (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The idle on leak options setting."
   ::= { airIRG2RDT2Config 3 }

airIRG2RDT2ConfigInputNormalState OBJECT-TYPE
   SYNTAX AirIRG2RDType2IOState
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the input contact."
   ::= { airIRG2RDT2Config 4 }

airIRG2RDT2ConfigOutputNormalState OBJECT-TYPE
   SYNTAX AirIRG2RDType2IOState
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the output relay."
   ::= { airIRG2RDT2Config 5 }

airIRG2RDT2ConfigOutputSource OBJECT-TYPE
   SYNTAX INTEGER {
      anyAlarm       (1),
      criticalAlarm  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The source of output relay change."
   ::= { airIRG2RDT2Config 6 }

airIRG2RDT2ConfigOHEInputNormalState OBJECT-TYPE
   SYNTAX AirIRG2RDType2IOState
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state of the outside heat exchanger(OHE) input relay."
   ::= { airIRG2RDT2Config 7 }

airIRG2RDT2ConfigUnitRoleOverride OBJECT-TYPE
   SYNTAX INTEGER {
      automatic      (1),
      forcedOn       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When this OID value is (1) automatic, the system determines
      which units are used as primary units and which units are used as backups.
      When this OID value is (2) forcedOn, the connected unit is set as a primary
      unit."
   ::= { airIRG2RDT2Config 8 }

airIRG2RDT2ConfigUnitIdleOnCoolFail OBJECT-TYPE
   SYNTAX INTEGER {
      no    (1),
      yes   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When this OID value is (2) yes, the unit idles if it detects that it is blowing warm 
      air into the cold aisle.  The unit will attempt to restart at 5 minute intervals."
   ::= { airIRG2RDT2Config 9 }

-- Beginning of AC InRoom

-- common InRoom values
AirIRmAlarmState   ::= INTEGER { ok  (1), alarm (2) }
AirIRmControlState ::= INTEGER { off (1), on    (2) }
AirIRmStopState     ::= INTEGER { maybeOn  (1), unitOff (2) }
AirIRmActivityState ::= INTEGER { inactive (1), active  (2) }


-- ***************************************
--  InRoom Ident
-- ***************************************

airIRmIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit name."
   ::= { airIRmIdent 1 }

airIRmIdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit location."
   ::= { airIRmIdent 2 }

airIRmIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit model number."
   ::= { airIRmIdent 3 }

airIRmIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit serial number."
   ::= { airIRmIdent 4 }

airIRmIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit firmware version."
   ::= { airIRmIdent 5 }

airIRmIdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit controller hardware revision."
   ::= { airIRmIdent 6 }

airIRmIdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit manufacture date."
   ::= { airIRmIdent 7 }

airIRmIdentSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the device's top level data."
   ::= { airIRmIdent 8 }

-- ***************************************
--  InRoom Alarm Status
-- ***************************************

airIRmAlarmsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of active alarms in the airIRG2AlarmsTable."
   ::= { airIRmAlarms 1 }

AirIRmAlarmsEntry ::= SEQUENCE {
   airIRmAlarmsIndex            INTEGER,
   airIRmAlarmsEventCode        INTEGER,
   airIRmAlarmsDescription      DisplayString
   }

airIRmAlarmsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRmAlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Table of active alarms for the device."
   ::= { airIRmAlarms 2 }

airIRmAlarmsEntry OBJECT-TYPE
   SYNTAX AirIRmAlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Alarms specification"
   INDEX { airIRmAlarmsIndex }
   ::=  { airIRmAlarmsTable 1 }

airIRmAlarmsIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Alarm index."
   ::=  { airIRmAlarmsEntry 1 }

airIRmAlarmsEventCode OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Code for the alarm."
   ::=  { airIRmAlarmsEntry 2 }

airIRmAlarmsDescription OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..64))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Description of the alarm."
   ::=  { airIRmAlarmsEntry 3 }


-- airIRmPmCommon1

airIRmPmUnitType OBJECT-TYPE
   SYNTAX INTEGER {
        mc         (1),
        dx         (2),
        cw         (3),
        ch         (4),
        ecoCool    (5),
        msc        (6),
        ge1        (7),
        ge2        (8),
        dualFluid  (9),
        cw2       (10),
        unknown   (256)   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit type (1)."
   ::= { airIRmPmCommon1 1 }

airIRmPmSwVersion OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Software version (3)."
   ::= { airIRmPmCommon1 3 }

airIRmPmBusAddress OBJECT-TYPE
    SYNTAX INTEGER (0..65535)
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Bus addresss of unit (5)."
    ::= { airIRmPmCommon1 5 }

airIRmPmControllerType OBJECT-TYPE
   SYNTAX INTEGER {
        unknown   (1),
        c4000     (2),
        c1001     (3),
        c1002     (4),
        c5000     (5),
        c6000     (6),
        c1010     (7),
        c7000IOC  (8),
        c7000AT   (9),
        c7000PT  (10),
        c5MSC    (11),
        c7000PT2 (12) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Controller type (7)."
   ::= { airIRmPmCommon1 7 }

airIRmPmGeneralError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "General Error (8)"
   ::= { airIRmPmCommon1 8 }

airIRmPmErrorOnBus OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Error On Bus (9)"
   ::= { airIRmPmCommon1 9 }

-- airIRmPmCommon2

airIRmPmPCStop OBJECT-TYPE
   SYNTAX AirIRmStopState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PC-STOP (1000)"
   ::= { airIRmPmCommon2 1 }

airIRmPmRemoteStop OBJECT-TYPE
   SYNTAX AirIRmStopState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Remote Stop (1001)"
   ::= { airIRmPmCommon2 2 }

airIRmPmLocalStop OBJECT-TYPE
   SYNTAX AirIRmStopState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Local Stop (1002)"
   ::= { airIRmPmCommon2 3}

airIRmPmTimerStop OBJECT-TYPE
   SYNTAX AirIRmStopState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Timer Stop (1003)"
   ::= { airIRmPmCommon2 4}

airIRmPmSeqStop OBJECT-TYPE
   SYNTAX AirIRmStopState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Seq. Stop (1004)"
   ::= { airIRmPmCommon2 5}

airIRmPmRemoteUPS OBJECT-TYPE
   SYNTAX INTEGER {
        off (1),
        on  (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Remote UPS (1006)"
   ::= { airIRmPmCommon2 7}

airIRmPmLocalUPS OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Local UPS (1007)"
   ::= { airIRmPmCommon2 8}

airIRmPmCommonAlarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Common alarm (1010)."
   ::= { airIRmPmCommon2 11 }

airIRmPmResetAllAlarms OBJECT-TYPE
   SYNTAX INTEGER {
        doNothing (1),
        reset     (2) }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Reset all alarms control (1011)."
   ::= { airIRmPmCommon2 12 }

airIRmPmUnitOnOff OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit running state (1013)."
   ::= { airIRmPmCommon2 14 }

airIRmPmMaintenance OBJECT-TYPE
   SYNTAX INTEGER {
        notNecessary (1),
        necessary    (2)  }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Maintenance necessary state (1014)."
   ::= { airIRmPmCommon2 15 }

airIRmPmUnitTemperatureScale OBJECT-TYPE
   SYNTAX INTEGER {
        celsius     (1),
        fahrenheit  (2)  }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Current Unit Temperature Scale (1022)."
   ::= { airIRmPmCommon2 23 }

airIRmPmUnitWinterMode OBJECT-TYPE
   SYNTAX INTEGER {
        summer  (1),
        winter  (2)  }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Winter or summer configuration mode (1023)."
   ::= { airIRmPmCommon2 24 }

airIRmPmDayNightMode OBJECT-TYPE
   SYNTAX INTEGER {
        day   (1),
        night (2)   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Day or night configuration mode (1024)."
   ::= { airIRmPmCommon2 25 }


-- airIRmPmCommon3

airIRmPmLastMaintenanceYear OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Last maintenance year (1160)."
   ::= { airIRmPmCommon3 1 }

airIRmPmLastMaintenanceMonth OBJECT-TYPE
   SYNTAX INTEGER (1..12)
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Last maintenance month (1161)."
   ::= { airIRmPmCommon3 2 }

airIRmPmLastMaintenanceDay OBJECT-TYPE
   SYNTAX INTEGER (1..31)
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Last maintenance day (1162)."
   ::= { airIRmPmCommon3 3 }

airIRmPmUnitMaintenanceInterval OBJECT-TYPE
   SYNTAX INTEGER (1..255)
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit maintenance interval in months (1163)."
   ::= { airIRmPmCommon3 4 }

airIRmPmRuntimeUnit OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Runtime unit in hours (1164)."
   ::= { airIRmPmCommon3 5 }

airIRmPmStoptimeUnit OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit stoptime in hours (1165)"
   ::= { airIRmPmCommon3 6 }

airIRmPmRuntimeCooling OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Cooling runtime in hours (1166)"
   ::= { airIRmPmCommon3 7 }

airIRmPmRuntimeHeating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Heating runtime in hours (1167)"
   ::= { airIRmPmCommon3 8 }

airIRmPmRuntimeHumidification OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidification runtime in hours (1168)"
   ::= { airIRmPmCommon3 9 }

airIRmPmRuntimeDehumidification OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Dehumidification runtime in hours (1169)"
   ::= { airIRmPmCommon3 10 }

airIRmPmUnitTemperature  OBJECT IDENTIFIER ::=  { airIRmPmCommon3 11 }
airIRmPmUnitTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit temperature in tenths of degrees Celsius (1170)."
   ::= { airIRmPmUnitTemperature 1 }
airIRmPmUnitTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit temperature in tenths of degrees Fahrenheit (1170)."
   ::= { airIRmPmUnitTemperature 2 }

airIRmPmUnitHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit humidity in tenths of %RH (1171)."
   ::= { airIRmPmCommon3 12 }

airIRmPmSetpointTemperatureDay  OBJECT IDENTIFIER ::=  { airIRmPmCommon3  14 }
airIRmPmSetpointTemperatureDayC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Setpoint daytime temperature in tenths
         of degrees Celsius (1173)."
   ::= { airIRmPmSetpointTemperatureDay 1 }
airIRmPmSetpointTemperatureDayF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Setpoint daytime temperature in tenths
         of degrees Fahrenheit (1173)."
   ::= { airIRmPmSetpointTemperatureDay 2 }

airIRmPmSetpointTemperatureNight OBJECT IDENTIFIER ::=  { airIRmPmCommon3 15 }
airIRmPmSetpointTemperatureNightC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Setpoint nighttime temperature in tenths
         of degrees Celsius (1174)."
   ::= { airIRmPmSetpointTemperatureNight 1 }
airIRmPmSetpointTemperatureNightF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Setpoint nighttime temperature in tenths
         of degrees Fahrenheit (1174)."
   ::= { airIRmPmSetpointTemperatureNight 2 }

airIRmPmSetpointHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Setpoint humidity in tenths of %RH (1176)."
   ::= { airIRmPmCommon3 17 }

airIRmPmUnitControlType OBJECT-TYPE
   SYNTAX INTEGER {
        room              (1),
        supply            (2),
        room-SupplyLimit  (3),
        supply-RoomLimit  (4) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Current unit control type (1183)."
   ::= { airIRmPmCommon3 24 }

airIRmPmWinterModeStartTemp  OBJECT IDENTIFIER ::= { airIRmPmCommon3 29 }
airIRmPmWinterModeStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Winter mode start temperature in tenths of degrees Celsius (1188)."
   ::= { airIRmPmWinterModeStartTemp 1 }
airIRmPmWinterModeStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Winter mode start temperature in tenths of degrees Fahrenheit (1188)."
   ::= { airIRmPmWinterModeStartTemp 2 }

airIRmPmWinterModeHysteresis  OBJECT IDENTIFIER ::= { airIRmPmCommon3 30 }
airIRmPmWinterModeHysteresisK OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Winter mode hysteresis in tenths of Kelvins (1189)"
    ::= { airIRmPmWinterModeHysteresis 1 }
airIRmPmWinterModeHysteresisF OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Winter mode hysteresis in tenths of degrees Fahrenheit (1189)"
    ::= { airIRmPmWinterModeHysteresis 2 }

airIRmPmWaterTemperature  OBJECT IDENTIFIER ::=  { airIRmPmCommon3 32 }
airIRmPmWaterTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature in tenths of degrees Celsius (1191)."
   ::= { airIRmPmWaterTemperature 1 }
airIRmPmWaterTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature in tenths of degrees Fahrenheit (1191)."
   ::= { airIRmPmWaterTemperature 2 }

airIRmPmReturnAirTemperature     OBJECT IDENTIFIER ::=  { airIRmPmCommon3 33 }
airIRmPmReturnAirTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air temperature in tenths of degrees Celsius (1192)."
   ::= { airIRmPmReturnAirTemperature 1 }
airIRmPmReturnAirTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air temperature in tenths of degrees Fahrenheit (1192)."
   ::= { airIRmPmReturnAirTemperature 2 }

airIRmPmSupplyAirTemperature     OBJECT IDENTIFIER ::=  { airIRmPmCommon3 34 }
airIRmPmSupplyAirTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air temperature in tenths of degrees Celsius (1193)."
   ::= { airIRmPmSupplyAirTemperature 1 }
airIRmPmSupplyAirTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air temperature in tenths of degrees Fahrenheit (1193)."
   ::= { airIRmPmSupplyAirTemperature 2 }

airIRmPmReturnAirHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air humidity in tenths of %RH (1194)."
   ::= { airIRmPmCommon3 35 }

airIRmPmSupplyAirHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air humidity in tenths of %RH (1195)."
   ::= { airIRmPmCommon3 36 }

airIRmPmOutsideAirTemperature  OBJECT IDENTIFIER ::= { airIRmPmCommon3 37 }
airIRmPmOutsideAirTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Outside air temperature in tenths of degrees Celsius (1196)"
   ::= { airIRmPmOutsideAirTemperature 1 }
airIRmPmOutsideAirTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Outside air temperature in tenths of degrees Fahrenheit (1196)"
   ::= { airIRmPmOutsideAirTemperature 2 }

airIRmPmOutsideAirHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Outside air humidity in tenths of percent relative humidity (1197)"
   ::= { airIRmPmCommon3 38 }

airIRmPmCoolingPriority OBJECT-TYPE
   SYNTAX INTEGER {
        ge (1),
        cw (2),
        dx (3)   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Cooling priority (1198)."
   ::= { airIRmPmCommon3 39 }

airIRmPmWaterTemperature2        OBJECT IDENTIFIER ::=  { airIRmPmCommon3 43 }
airIRmPmWaterTemperature2C OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature 2 in tenths of degrees Celsius (1202)."
   ::= { airIRmPmWaterTemperature2 1 }
airIRmPmWaterTemperature2F OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature 2 in tenths of degrees Fahrenheit (1202)."
   ::= { airIRmPmWaterTemperature2 2 }

airIRmPmRuntimeFreeCooling OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Freecooling runtime in hours (1203)"
   ::= { airIRmPmCommon3 44 }

airIRmPmRuntimeMixedModeFreeCooling OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Mixed mode freecooling runtime in hours (1203)"
   ::= { airIRmPmCommon3 45 }

-- airIRmPmCommon4

airIRmPmNumberOfCompressors OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of compressors (1761)"
   ::= { airIRmPmCommon4 4 }

airIRmPmNumberOfSuctionValves OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of suction valves (1762)"
   ::= { airIRmPmCommon4 5 }

airIRmPmNumberOfDryCoolers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of drycoolers (1763)"
   ::= { airIRmPmCommon4 6 }

airIRmPmNumberOfPumps OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of pumps (1764)"
   ::= { airIRmPmCommon4 7 }

airIRmPmNumberOfElectricHeaters OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of electric heaters (1765)"
   ::= { airIRmPmCommon4 8 }

airIRmPmNumberOfHumidifiers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of humidifiers (1766)"
   ::= { airIRmPmCommon4 9 }

airIRmPmNumberOfFans OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of fans (1767)"
   ::= { airIRmPmCommon4 10 }

airIRmPmNumberOfLouvers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of louvers (1768)"
   ::= { airIRmPmCommon4 11 }

airIRmPmNumberOfSensors OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of sensors (1769)"
   ::= { airIRmPmCommon4 12 }

airIRmPmNumberOfExternalAlarmInputs OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of external alarm inputs (1770)"
   ::= { airIRmPmCommon4 13 }

airIRmPmNumberOfGECWValves OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of GE/CW valves (1771)"
   ::= { airIRmPmCommon4 14 }

airIRmPmNumberOfHotGasReheat OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of hot gas reheaters (1772)"
   ::= { airIRmPmCommon4 15 }

airIRmPmNumberOfPWWReheat OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of PWW reheaters (1773)"
   ::= { airIRmPmCommon4 16 }

airIRmPmNumberOfDehumidifiers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of dehumidifiers (1774)"
   ::= { airIRmPmCommon4 17 }

-- airIRmPmCommon5

airIRmPmUnitEvaporationTemperature1  OBJECT IDENTIFIER ::= { airIRmPmCommon5 1 }
airIRmPmUnitEvaporationTemperature1C OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit evaporation temperature 1 in tenths
         of degrees Celsius (2232)"
   ::= { airIRmPmUnitEvaporationTemperature1 1 }
airIRmPmUnitEvaporationTemperature1F OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit evaporation temperature 1 in tenths
         of degrees Fahrenheit (2232)"
   ::= { airIRmPmUnitEvaporationTemperature1 2 }

airIRmPmUnitEvaporationPressure1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit evaporation pressure 1 in tenths
        of Bars (2233)"
   ::= { airIRmPmCommon5 2 }

airIRmPmUnitCondensationTemperature1  OBJECT IDENTIFIER ::= { airIRmPmCommon5 3 }
airIRmPmUnitCondensationTemperature1C OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit condensation temperature 1 in tenths
         of degrees Celsius (2234)"
   ::= { airIRmPmUnitCondensationTemperature1 1 }
airIRmPmUnitCondensationTemperature1F OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit condensation temperature 1 in tenths
         of degrees Fahrenheit (2234)"
   ::= { airIRmPmUnitCondensationTemperature1 2 }

airIRmPmUnitCondensationPressure1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit condensation pressure 1 in tenths
        of Bars (2235)"
   ::= { airIRmPmCommon5 4 }

airIRmPmMaxLimitReturnAirTemperature OBJECT IDENTIFIER ::= { airIRmPmCommon5 8 }
airIRmPmMaxLimitReturnAirTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit return air temperature in tenths
         of degrees Celsius (2239)."
   ::= { airIRmPmMaxLimitReturnAirTemperature 1 }
airIRmPmMaxLimitReturnAirTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit return air temperature in tenths
         of degrees Fahrenheit (2239)."
   ::= { airIRmPmMaxLimitReturnAirTemperature 2 }

airIRmPmMinLimitReturnAirTemperature OBJECT IDENTIFIER ::= { airIRmPmCommon5 9 }
airIRmPmMinLimitReturnAirTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit return air temperature in tenths
         of degrees Celsius (2240)."
   ::= { airIRmPmMinLimitReturnAirTemperature 1 }
airIRmPmMinLimitReturnAirTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit return air temperature in tenths
         of degrees Fahrenheit (2240)."
   ::= { airIRmPmMinLimitReturnAirTemperature 2 }

airIRmPmMaxLimitSupplyAirTemperature  OBJECT IDENTIFIER ::= { airIRmPmCommon5 10 }
airIRmPmMaxLimitSupplyAirTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit supply air temperature in tenths
         of degrees Celsius (2241)."
   ::= { airIRmPmMaxLimitSupplyAirTemperature 1 }
airIRmPmMaxLimitSupplyAirTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit supply air temperature in tenths
         of degrees Fahrenheit (2241)."
   ::= { airIRmPmMaxLimitSupplyAirTemperature 2 }

airIRmPmMinLimitSupplyAirTemperature  OBJECT IDENTIFIER ::= { airIRmPmCommon5 11 }
airIRmPmMinLimitSupplyAirTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit supply air temperature in tenths
         of degrees Celsius (2242)."
   ::= { airIRmPmMinLimitSupplyAirTemperature 1 }
airIRmPmMinLimitSupplyAirTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit supply air temperature in tenths
         of degrees Fahrenheit (2242)."
   ::= { airIRmPmMinLimitSupplyAirTemperature 2 }

airIRmPmMaxLimitWaterTemperature      OBJECT IDENTIFIER ::= { airIRmPmCommon5 12 }
airIRmPmMaxLimitWaterTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit water temperature in tenths of degrees Celsius (2243)."
   ::= { airIRmPmMaxLimitWaterTemperature 1 }
airIRmPmMaxLimitWaterTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit water temperature in tenths
         of degrees Fahrenheit (2243)."
   ::= { airIRmPmMaxLimitWaterTemperature 2 }

airIRmPmMinLimitWaterTemperature      OBJECT IDENTIFIER ::= { airIRmPmCommon5 13 }
airIRmPmMinLimitWaterTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit water temperature in tenths
         of degrees Celsius (2244)."
   ::= { airIRmPmMinLimitWaterTemperature 1 }
airIRmPmMinLimitWaterTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit water temperature in tenths
         of degrees Fahrenheit (2244)."
   ::= { airIRmPmMinLimitWaterTemperature 2 }

airIRmPmMaxLimitReturnAirHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit return air humidity in tenths of %RH (2245)."
   ::= { airIRmPmCommon5 14 }

airIRmPmMinLimitReturnAirHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit return air humidity in tenths of %RH (2246)."
   ::= { airIRmPmCommon5 15 }

airIRmPmMaxLimitSupplyAirHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Maximum limit supply air humidity in tenths of %RH (2247)."
   ::= { airIRmPmCommon5 16 }

airIRmPmMinLimitSupplyAirHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Minimum limit supply air humidity in tenths of %RH (2248)."
   ::= { airIRmPmCommon5 17 }

airIRmPmLowPressureWinterDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Winter mode low pressure delay in seconds (2249)"
   ::= { airIRmPmCommon5 18 }

airIRmPmUnitCondensationPressure2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit condensation pressure 2 in tenths of Bars (2250)"
   ::= { airIRmPmCommon5 19 }

airIRmPmUnitOverloadSwitch OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit overload switch setting in tenths of Kelvins (2251)"
   ::= { airIRmPmCommon5 20 }

airIRmPmUnitCondensationTemperature2  OBJECT IDENTIFIER ::= { airIRmPmCommon5 41 }
airIRmPmUnitCondensationTemperature2C OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit condensation temperature 2 in tenths 
        of degrees Celsius (2272)"
   ::= { airIRmPmUnitCondensationTemperature2 1 }
airIRmPmUnitCondensationTemperature2F OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit condensation temperature 2 in tenths 
        of degrees Fahrenheit (2272)"
   ::= { airIRmPmUnitCondensationTemperature2 2 }

airIRmPmUnitEvaporationPressure2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit evaporation pressure 2 in tenths
        of Bars (2273)"
   ::= { airIRmPmCommon5 42 }

airIRmPmUnitEvaporationTemperature2  OBJECT IDENTIFIER ::= { airIRmPmCommon5 43 }
airIRmPmUnitEvaporationTemperature2C OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit evaporation temperature 2 in tenths 
        of degrees Celsius (2274)"
   ::= { airIRmPmUnitEvaporationTemperature2 1 }
airIRmPmUnitEvaporationTemperature2F OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Unit evaporation temperature 2 in tenths 
        of degrees Fahrenheit (2274)"
   ::= { airIRmPmUnitEvaporationTemperature2 2 }

-- airIRmPmCompressor1

airIRmPmCmp1ManOperationActive OBJECT-TYPE
   SYNTAX INTEGER {
        automatic (1),
        manual    (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 manual operation active (4401)"
   ::= { airIRmPmCompressor1 2 }

airIRmPmCmp1ManOperationState OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 manual operation state (4402)"
   ::= { airIRmPmCompressor1 3 }

airIRmPmCmp1Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 running (4403)"
   ::= { airIRmPmCompressor1 4 }

airIRmPmCmp1StartTempSummer  OBJECT IDENTIFIER ::= { airIRmPmCompressor1 17 }
airIRmPmCmp1StartTempSummerK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 summer mode start temperature 
        in tenths of Kelvins (4416)"
   ::= { airIRmPmCmp1StartTempSummer 1 }
airIRmPmCmp1StartTempSummerF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 summer mode start temperature 
        in tenths of degrees Fahrenheit (4416)"
   ::= { airIRmPmCmp1StartTempSummer 2 }

airIRmPmCmp1HysteresisSummer  OBJECT IDENTIFIER ::= { airIRmPmCompressor1 18 }
airIRmPmCmp1HysteresisSummerK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 summer mode hysteresis setting 
        in tenths of Kelvins (4417)"
   ::= { airIRmPmCmp1HysteresisSummer 1 }
airIRmPmCmp1HysteresisSummerF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 summer mode hysteresis setting 
        in tenths of Fahrenheit (4417)"
   ::= { airIRmPmCmp1HysteresisSummer 2 }

airIRmPmCmp1StartTempWinter  OBJECT IDENTIFIER ::= { airIRmPmCompressor1 19 }
airIRmPmCmp1StartTempWinterK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 winter mode start temperature 
        in tenths of Kelvins (4418)"
   ::= { airIRmPmCmp1StartTempWinter 1 }
airIRmPmCmp1StartTempWinterF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 winter mode start temperature 
        in tenths of degrees Fahrenheit (4418)"
   ::= { airIRmPmCmp1StartTempWinter 2 }

airIRmPmCmp1HysteresisWinter  OBJECT IDENTIFIER ::= { airIRmPmCompressor1 20 }
airIRmPmCmp1HysteresisWinterK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 Winter mode hysteresis setting 
        in tenths of Kelvins (4419)"
   ::= { airIRmPmCmp1HysteresisWinter 1 }
airIRmPmCmp1HysteresisWinterF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 Winter mode hysteresis setting 
        in tenths of Fahrenheit (4419)"
   ::= { airIRmPmCmp1HysteresisWinter 2 }

airIRmPmCmp1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 1 runtime in hours (4428)"
   ::= { airIRmPmCompressor1 29 }

-- airIRmPmCompressor2

airIRmPmCmp2ManOperationActive OBJECT-TYPE
   SYNTAX INTEGER {
        automatic (1),
        manual    (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 manual operation active (4501)"
   ::= { airIRmPmCompressor2 2 }

airIRmPmCmp2ManOperationState OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 manual operation state (4502)"
   ::= { airIRmPmCompressor2 3 }

airIRmPmCmp2Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 running (4503)"
   ::= { airIRmPmCompressor2 4 }

airIRmPmCmp2StartTempSummer  OBJECT IDENTIFIER ::= { airIRmPmCompressor2 17 }
airIRmPmCmp2StartTempSummerK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 summer mode start temperature 
        in tenths of Kelvins (4516)"
   ::= { airIRmPmCmp2StartTempSummer 1 }
airIRmPmCmp2StartTempSummerF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 summer mode start temperature 
        in tenths of degrees Fahrenheit (4516)"
   ::= { airIRmPmCmp2StartTempSummer 2 }

airIRmPmCmp2HysteresisSummer  OBJECT IDENTIFIER ::= { airIRmPmCompressor2 18 }
airIRmPmCmp2HysteresisSummerK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 summer mode hysteresis setting 
        in tenths of Kelvins (4517)"
   ::= { airIRmPmCmp2HysteresisSummer 1 }
airIRmPmCmp2HysteresisSummerF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 summer mode hysteresis setting 
        in tenths of Fahrenheit (4517)"
   ::= { airIRmPmCmp2HysteresisSummer 2 }

airIRmPmCmp2StartTempWinter  OBJECT IDENTIFIER ::= { airIRmPmCompressor2 19 }
airIRmPmCmp2StartTempWinterK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 winter mode start temperature 
        in tenths of Kelvins (4518)"
   ::= { airIRmPmCmp2StartTempWinter 1 }
airIRmPmCmp2StartTempWinterF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 winter mode start temperature 
        in tenths of degrees Fahrenheit (4518)"
   ::= { airIRmPmCmp2StartTempWinter 2 }

airIRmPmCmp2HysteresisWinter  OBJECT IDENTIFIER ::= { airIRmPmCompressor2 20 }
airIRmPmCmp2HysteresisWinterK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 Winter mode hysteresis setting 
        in tenths of Kelvins (4519)"
   ::= { airIRmPmCmp2HysteresisWinter 1 }
airIRmPmCmp2HysteresisWinterF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 Winter mode hysteresis setting 
        in tenths of Fahrenheit (4519)"
   ::= { airIRmPmCmp2HysteresisWinter 2 }

airIRmPmCmp2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor 2 runtime in hours (4528)"
   ::= { airIRmPmCompressor2 29 }

-- airIRmPmSuctionValve1
-- Empty

-- airIRmPmSuctionValve2
-- Empty

-- airIRmPmEheating1

airIRmPmEheating1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 manual operation enable (4801)"
   ::= { airIRmPmEheating1 2 }

airIRmPmEheating1Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 running state (4803)"
   ::= { airIRmPmEheating1 4 }

airIRmPmEheating1ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 running in manual operation mode (4804)"
   ::= { airIRmPmEheating1 5 }

airIRmPmEheating1Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct (1),
        pwm    (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 type (4808)"
   ::= { airIRmPmEheating1 9 }

airIRmPmEheating1StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmEheating1 10 }
airIRmPmEheating1StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 start temperature in tenths of Kelvins (4809)"
   ::= { airIRmPmEheating1StartTemperature 1 }
airIRmPmEheating1StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 start temperature in tenths of degrees Fahrenheit (4809)"
   ::= { airIRmPmEheating1StartTemperature 2 }

airIRmPmEheating1Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmEheating1 11 }
airIRmPmEheating1HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 hysteresis in tenths of Kelvins (4810)"
   ::= { airIRmPmEheating1Hysteresis 1 }
airIRmPmEheating1HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 hysteresis in tenths of degrees Fahrenheit (4810)"
   ::= { airIRmPmEheating1Hysteresis 2 }

airIRmPmEheating1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #1 runtime in hours (4816)"
   ::= { airIRmPmEheating1 17 }

-- airIRmPmEheating2

airIRmPmEheating2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 manual operation enable (4901)"
   ::= { airIRmPmEheating2 2 }

airIRmPmEheating2Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 running state (4903)"
   ::= { airIRmPmEheating2 4 }

airIRmPmEheating2ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 running in manual operation mode (4904)"
   ::= { airIRmPmEheating2 5 }

airIRmPmEheating2Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct (1),
        pwm    (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 type (4908)"
   ::= { airIRmPmEheating2 9 }

airIRmPmEheating2StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmEheating2 10 }
airIRmPmEheating2StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 start temperature in tenths of Kelvins (4909)"
   ::= { airIRmPmEheating2StartTemperature 1 }
airIRmPmEheating2StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 start temperature in tenths of degrees Fahrenheit (4909)"
   ::= { airIRmPmEheating2StartTemperature 2 }

airIRmPmEheating2Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmEheating2 11 }
airIRmPmEheating2HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 hysteresis in tenths of Kelvins (4910)"
   ::= { airIRmPmEheating2Hysteresis 1 }
airIRmPmEheating2HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 hysteresis in tenths of degrees Fahrenheit (4910)"
   ::= { airIRmPmEheating2Hysteresis 2 }

airIRmPmEheating2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #2 runtime in hours (4916)"
   ::= { airIRmPmEheating2 17 }

-- airIRmPmEheating3

airIRmPmEheating3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 manual operation enable (5001)"
   ::= { airIRmPmEheating3 2 }

airIRmPmEheating3Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 running state (5003)"
   ::= { airIRmPmEheating3 4 }

airIRmPmEheating3ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 running in manual operation mode (5004)"
   ::= { airIRmPmEheating3 5 }

airIRmPmEheating3Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct (1),
        pwm    (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 type (5008)"
   ::= { airIRmPmEheating3 9 }

airIRmPmEheating3StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmEheating3 10 }
airIRmPmEheating3StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 start temperature in tenths of Kelvins (5009)"
   ::= { airIRmPmEheating3StartTemperature 1 }
airIRmPmEheating3StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 start temperature in tenths of degrees Fahrenheit (5009)"
   ::= { airIRmPmEheating3StartTemperature 2 }

airIRmPmEheating3Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmEheating3 11 }
airIRmPmEheating3HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 hysteresis in tenths of Kelvins (5010)"
   ::= { airIRmPmEheating3Hysteresis 1 }
airIRmPmEheating3HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 hysteresis in tenths of degrees Fahrenheit (5010)"
   ::= { airIRmPmEheating3Hysteresis 2 }

airIRmPmEheating3Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #3 runtime in hours (5016)"
   ::= { airIRmPmEheating3 17 }

-- airIRmPmEheating4

airIRmPmEheating4ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 manual operation enable (5101)"
   ::= { airIRmPmEheating4 2 }

airIRmPmEheating4Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 running state (5103)"
   ::= { airIRmPmEheating4 4 }

airIRmPmEheating4ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 running in manual operation mode (5104)"
   ::= { airIRmPmEheating4 5 }

airIRmPmEheating4Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct (1),
        pwm    (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 type (5108)"
   ::= { airIRmPmEheating4 9 }

airIRmPmEheating4StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmEheating4 10 }
airIRmPmEheating4StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 start temperature in tenths of Kelvins (5109)"
   ::= { airIRmPmEheating4StartTemperature 1 }
airIRmPmEheating4StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 start temperature in tenths of degrees Fahrenheit (5109)"
   ::= { airIRmPmEheating4StartTemperature 2 }

airIRmPmEheating4Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmEheating4 11 }
airIRmPmEheating4HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 hysteresis in tenths of Kelvins (5110)"
   ::= { airIRmPmEheating4Hysteresis 1 }
airIRmPmEheating4HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 hysteresis in tenths of degrees Fahrenheit (5110)"
   ::= { airIRmPmEheating4Hysteresis 2 }

airIRmPmEheating4Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Electric heater #4 runtime in hours (5116)"
   ::= { airIRmPmEheating4 17 }

-- airIRmPmGECWvalve

airIRmPmGECWvalveManOpEnable OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve manual operation enable (5201)"
   ::= { airIRmPmGECWvalve 2 }

airIRmPmGECWvalveStartTemperature  OBJECT IDENTIFIER ::= { airIRmPmGECWvalve 9 }
airIRmPmGECWvalveStartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve start temperature in tenths of Kelvins (5208)"
   ::= { airIRmPmGECWvalveStartTemperature 1 }
airIRmPmGECWvalveStartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve start temperature in tenths of degrees Fahrenheit (5208)"
   ::= { airIRmPmGECWvalveStartTemperature 2 }

airIRmPmGECWvalveLinearRange  OBJECT IDENTIFIER ::= { airIRmPmGECWvalve 10 }
airIRmPmGECWvalveLinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve linear range in tenths of Kelvins (5209)"
   ::= { airIRmPmGECWvalveLinearRange 1 }
airIRmPmGECWvalveLinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve linear range in tenths of degrees Fahrenheit (5209)"
   ::= { airIRmPmGECWvalveLinearRange 2 }

airIRmPmGECWvalveGEOffTemp  OBJECT IDENTIFIER ::= { airIRmPmGECWvalve 12 }
airIRmPmGECWvalveGEOffTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve GE off temperature in tenths of degrees Celsius (5211)"
   ::= { airIRmPmGECWvalveGEOffTemp 1 }
airIRmPmGECWvalveGEOffTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve GE off temperature in tenths of degrees Fahrenheit (5211)"
   ::= { airIRmPmGECWvalveGEOffTemp 2 }

airIRmPmGECWvalveOpeningGrade OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve opening grade in percent (5214)"
   ::= { airIRmPmGECWvalve 15 }

airIRmPmGECWvalveManOpOpeningGrade OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "GE/CW valve manual operation opening grade in percent (5215)"
   ::= { airIRmPmGECWvalve 16 }

-- airIRmPmGvalve

airIRmPmGvalveManOperationEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "G-valve manual operation enable (5301)"
   ::= { airIRmPmGvalve 2 }

airIRmPmGvalvePreOpeningTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "G-valve pre-opening time in seconds (5310)"
   ::= { airIRmPmGvalve 11 }

airIRmPmGvalvePreOpeningGrade OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "G-valve pre-opening grade in percent (5311)"
   ::= { airIRmPmGvalve 12 }

airIRmPmGvalveOpeningGrade OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "G-valve opening grade in percent (5312)"
   ::= { airIRmPmGvalve 13 }

airIRmPmGvalveManOpOpeningGrade OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "G-valve manual operation opening grade in percent (5313)"
   ::= { airIRmPmGvalve 14 }

-- airIRmPmDrycooler1

airIRmPmDrycooler1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 manual operation enable setting (5401)"
   ::= { airIRmPmDrycooler1 2 }

airIRmPmDrycooler1Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 running (5402)"
   ::= { airIRmPmDrycooler1 3 }

airIRmPmDrycooler1ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 manual operation running (5404)"
   ::= { airIRmPmDrycooler1 5 }

airIRmPmDrycooler1WinterStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler1 9 }
airIRmPmDrycooler1WinterStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 winter mode start temperature 
        in tenths of degrees Celsius (5408)"
   ::= { airIRmPmDrycooler1WinterStartTemp 1 }
airIRmPmDrycooler1WinterStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 winter mode start temperature 
        in tenths of degrees Fahrenheit (5408)"
   ::= { airIRmPmDrycooler1WinterStartTemp 2 }

airIRmPmDrycooler1SummerStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler1 10 }
airIRmPmDrycooler1SummerStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 summer mode start temperature 
        in tenths of degrees Celsius (5409)"
   ::= { airIRmPmDrycooler1SummerStartTemp 1 }
airIRmPmDrycooler1SummerStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 summer mode start temperature 
        in tenths of degrees Fahrenheit (5409)"
   ::= { airIRmPmDrycooler1SummerStartTemp 2 }

airIRmPmDrycooler1Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmDrycooler1 11 }
airIRmPmDrycooler1HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 hysteresis in tenths of Kelvins (5410)"
   ::= { airIRmPmDrycooler1Hysteresis 1 }
airIRmPmDrycooler1HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 hysteresis in tenths of degrees Fahrenheit (5410)"
   ::= { airIRmPmDrycooler1Hysteresis 2 }

airIRmPmDrycooler1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 1 runtime in hours (5415)"
   ::= { airIRmPmDrycooler1 16 }

-- airIRmPmDrycooler2

airIRmPmDrycooler2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 manual operation enable setting (5501)"
   ::= { airIRmPmDrycooler2 2 }

airIRmPmDrycooler2Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 running (5502)"
   ::= { airIRmPmDrycooler2 3 }

airIRmPmDrycooler2ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 manual operation running (5504)"
   ::= { airIRmPmDrycooler2 5 }

airIRmPmDrycooler2WinterStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler2 9 }
airIRmPmDrycooler2WinterStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 winter mode start temperature 
        in tenths of degrees Celsius (5508)"
   ::= { airIRmPmDrycooler2WinterStartTemp 1 }
airIRmPmDrycooler2WinterStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 winter mode start temperature 
        in tenths of degrees Fahrenheit (5508)"
   ::= { airIRmPmDrycooler2WinterStartTemp 2 }

airIRmPmDrycooler2SummerStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler2 10 }
airIRmPmDrycooler2SummerStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 summer mode start temperature 
        in tenths of degrees Celsius (5509)"
   ::= { airIRmPmDrycooler2SummerStartTemp 1 }
airIRmPmDrycooler2SummerStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 summer mode start temperature 
        in tenths of degrees Fahrenheit (5509)"
   ::= { airIRmPmDrycooler2SummerStartTemp 2 }

airIRmPmDrycooler2Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmDrycooler2 11 }
airIRmPmDrycooler2HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 hysteresis in tenths of Kelvins (5510)"
   ::= { airIRmPmDrycooler2Hysteresis 1 }
airIRmPmDrycooler2HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 hysteresis in tenths of degrees Fahrenheit (5510)"
   ::= { airIRmPmDrycooler2Hysteresis 2 }

airIRmPmDrycooler2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 2 runtime in hours (5515)"
   ::= { airIRmPmDrycooler2 16 }

-- airIRmPmDrycooler3

airIRmPmDrycooler3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 manual operation enable setting (5601)"
   ::= { airIRmPmDrycooler3 2 }

airIRmPmDrycooler3Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 running (5602)"
   ::= { airIRmPmDrycooler3 3 }

airIRmPmDrycooler3ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 manual operation running (5604)"
   ::= { airIRmPmDrycooler3 5 }

airIRmPmDrycooler3WinterStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler3 9 }
airIRmPmDrycooler3WinterStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 winter mode start temperature 
        in tenths of degrees Celsius (5608)"
   ::= { airIRmPmDrycooler3WinterStartTemp 1 }
airIRmPmDrycooler3WinterStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 winter mode start temperature 
        in tenths of degrees Fahrenheit (5608)"
   ::= { airIRmPmDrycooler3WinterStartTemp 2 }

airIRmPmDrycooler3SummerStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler3 10 }
airIRmPmDrycooler3SummerStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 summer mode start temperature 
        in tenths of degrees Celsius (5609)"
   ::= { airIRmPmDrycooler3SummerStartTemp 1 }
airIRmPmDrycooler3SummerStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 summer mode start temperature 
        in tenths of degrees Fahrenheit (5609)"
   ::= { airIRmPmDrycooler3SummerStartTemp 2 }

airIRmPmDrycooler3Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmDrycooler3 11 }
airIRmPmDrycooler3HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 hysteresis in tenths of Kelvins (5610)"
   ::= { airIRmPmDrycooler3Hysteresis 1 }
airIRmPmDrycooler3HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 hysteresis in tenths of degrees Fahrenheit (5610)"
   ::= { airIRmPmDrycooler3Hysteresis 2 }

airIRmPmDrycooler3Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 3 runtime in hours (5615)"
   ::= { airIRmPmDrycooler3 16 }

-- airIRmPmDrycooler4

airIRmPmDrycooler4ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 manual operation enable setting (5701)"
   ::= { airIRmPmDrycooler4 2 }

airIRmPmDrycooler4Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 running (5702)"
   ::= { airIRmPmDrycooler4 3 }

airIRmPmDrycooler4ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 manual operation running (5704)"
   ::= { airIRmPmDrycooler4 5 }

airIRmPmDrycooler4WinterStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler4 9 }
airIRmPmDrycooler4WinterStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 winter mode start temperature 
        in tenths of degrees Celsius (5708)"
   ::= { airIRmPmDrycooler4WinterStartTemp 1 }
airIRmPmDrycooler4WinterStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 winter mode start temperature 
        in tenths of degrees Fahrenheit (5708)"
   ::= { airIRmPmDrycooler4WinterStartTemp 2 }

airIRmPmDrycooler4SummerStartTemp  OBJECT IDENTIFIER ::= { airIRmPmDrycooler4 10 }
airIRmPmDrycooler4SummerStartTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 summer mode start temperature 
        in tenths of degrees Celsius (5709)"
   ::= { airIRmPmDrycooler4SummerStartTemp 1 }
airIRmPmDrycooler4SummerStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 summer mode start temperature 
        in tenths of degrees Fahrenheit (5709)"
   ::= { airIRmPmDrycooler4SummerStartTemp 2 }

airIRmPmDrycooler4Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmDrycooler4 11 }
airIRmPmDrycooler4HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 hysteresis in tenths of Kelvins (5710)"
   ::= { airIRmPmDrycooler4Hysteresis 1 }
airIRmPmDrycooler4HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 hysteresis in tenths of degrees Fahrenheit (5710)"
   ::= { airIRmPmDrycooler4Hysteresis 2 }

airIRmPmDrycooler4Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler 4 runtime in hours (5715)"
   ::= { airIRmPmDrycooler4 16 }

-- airIRmPmPump1

airIRmPmPump1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 1 manual operation enable state (5801)"
   ::= { airIRmPmPump1 2 }

airIRmPmPump1Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 1 running (5802)"
   ::= { airIRmPmPump1 3 }

airIRmPmPump1ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 1 manual operation running (5805)"
   ::= { airIRmPmPump1 6 }

airIRmPmPump1StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmPump1 10 }
airIRmPmPump1StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 starting temperature in tenths of Kelvins (5809)"
   ::= { airIRmPmPump1StartTemperature 1 }
airIRmPmPump1StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 starting temperature in tenths of degrees Fahrenheit (5809)"
   ::= { airIRmPmPump1StartTemperature 2 }

airIRmPmPump1Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmPump1 11 }
airIRmPmPump1HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 hysteresis in tenths of Kelvins (5810)"
   ::= { airIRmPmPump1Hysteresis 1 }
airIRmPmPump1HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 hysteresis in tenths of degrees Fahrenheit (5810)"
   ::= { airIRmPmPump1Hysteresis 2 }

airIRmPmPump1LinearRange  OBJECT IDENTIFIER ::= { airIRmPmPump1 12 }
airIRmPmPump1LinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 linear range in tenths of Kelvins (5811)"
   ::= { airIRmPmPump1LinearRange 1 }
airIRmPmPump1LinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 linear range in tenths of degrees Fahrenheit (5811)"
   ::= { airIRmPmPump1LinearRange 2 }

airIRmPmPump1PressureSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 pressure setpoint in tenths of Bars (5812)"
   ::= { airIRmPmPump1 13 }

airIRmPmPump1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 1 runtime in hours (5820)"
   ::= { airIRmPmPump1 21 }

airIRmPmPump1Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 1 speed in percent (5821)"
   ::= { airIRmPmPump1 22 }

airIRmPmPump1ControlCycle OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 control cycle length in seconds (5827)"
   ::= { airIRmPmPump1 28 }

airIRmPmPump1MaxAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 maximum adjustment in percent (5828)"
   ::= { airIRmPmPump1 29 }

airIRmPmPump1ControlFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 1 control factor setting (5829)"
   ::= { airIRmPmPump1 30 }

-- airIRmPmPump2

airIRmPmPump2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 2 manual operation enable state (5901)"
   ::= { airIRmPmPump2 2 }

airIRmPmPump2Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 2 running (5902)"
   ::= { airIRmPmPump2 3 }

airIRmPmPump2ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 2 manual operation running (5905)"
   ::= { airIRmPmPump2 6 }

airIRmPmPump2StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmPump2 10 }
airIRmPmPump2StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 starting temperature in tenths of Kelvins (5909)"
   ::= { airIRmPmPump2StartTemperature 1 }
airIRmPmPump2StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 starting temperature in tenths of degrees Fahrenheit (5909)"
   ::= { airIRmPmPump2StartTemperature 2 }

airIRmPmPump2Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmPump2 11 }
airIRmPmPump2HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 hysteresis in tenths of Kelvins (5910)"
   ::= { airIRmPmPump2Hysteresis 1 }
airIRmPmPump2HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 hysteresis in tenths of degrees Fahrenheit (5910)"
   ::= { airIRmPmPump2Hysteresis 2 }

airIRmPmPump2LinearRange  OBJECT IDENTIFIER ::= { airIRmPmPump2 12 }
airIRmPmPump2LinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 linear range in tenths of Kelvins (5911)"
   ::= { airIRmPmPump2LinearRange 1 }
airIRmPmPump2LinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 linear range in tenths of degrees Fahrenheit (5911)"
   ::= { airIRmPmPump2LinearRange 2 }

airIRmPmPump2PressureSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 pressure setpoint in tenths of Bars (5912)"
   ::= { airIRmPmPump2 13 }

airIRmPmPump2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 2 runtime in hours (5920)"
   ::= { airIRmPmPump2 21 }

airIRmPmPump2Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 2 speed in percent (5921)"
   ::= { airIRmPmPump2 22 }

airIRmPmPump2ControlCycle OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 control cycle length in seconds (5927)"
   ::= { airIRmPmPump2 28 }

airIRmPmPump2MaxAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 maximum adjustment in percent (5928)"
   ::= { airIRmPmPump2 29 }

airIRmPmPump2ControlFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 control factor setting (5929)"
   ::= { airIRmPmPump2 30 }

-- airIRmPmPump3

airIRmPmPump3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 manual operation enable state (6001)"
   ::= { airIRmPmPump3 2 }

airIRmPmPump3Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 running (6002)"
   ::= { airIRmPmPump3 3 }

airIRmPmPump3ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 manual operation running (6005)"
   ::= { airIRmPmPump3 6 }

airIRmPmPump3StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmPump3 10 }
airIRmPmPump3StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 starting temperature in tenths of Kelvins (6009)"
   ::= { airIRmPmPump3StartTemperature 1 }
airIRmPmPump3StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 starting temperature in tenths of degrees Fahrenheit (6009)"
   ::= { airIRmPmPump3StartTemperature 2 }

airIRmPmPump3Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmPump3 11 }
airIRmPmPump3HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 hysteresis in tenths of Kelvins (6010)"
   ::= { airIRmPmPump3Hysteresis 1 }
airIRmPmPump3HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 hysteresis in tenths of degrees Fahrenheit (6010)"
   ::= { airIRmPmPump3Hysteresis 2 }

airIRmPmPump3LinearRange  OBJECT IDENTIFIER ::= { airIRmPmPump3 12 }
airIRmPmPump3LinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 linear range in tenths of Kelvins (6011)"
   ::= { airIRmPmPump3LinearRange 1 }
airIRmPmPump3LinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 linear range in tenths of degrees Fahrenheit (6011)"
   ::= { airIRmPmPump3LinearRange 2 }

airIRmPmPump3PressureSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 pressure setpoint in tenths of Bars (6012)"
   ::= { airIRmPmPump3 13 }

airIRmPmPump3Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 runtime in hours (6020)"
   ::= { airIRmPmPump3 21 }

airIRmPmPump3Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 speed in percent (6021)"
   ::= { airIRmPmPump3 22 }

airIRmPmPump3ControlCycle OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 control cycle length in seconds (6027)"
   ::= { airIRmPmPump3 28 }

airIRmPmPump3MaxAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 maximum adjustment in percent (6028)"
   ::= { airIRmPmPump3 29 }

airIRmPmPump3ControlFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 control factor setting (6029)"
   ::= { airIRmPmPump3 30 }

-- airIRmPmPump4

airIRmPmPump4ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 manual operation enable state (6101)"
   ::= { airIRmPmPump4 2 }

airIRmPmPump4Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 running (6102)"
   ::= { airIRmPmPump4 3 }

airIRmPmPump4ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 manual operation running (6105)"
   ::= { airIRmPmPump4 6 }

airIRmPmPump4StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmPump4 10 }
airIRmPmPump4StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 starting temperature in tenths of Kelvins (6109)"
   ::= { airIRmPmPump4StartTemperature 1 }
airIRmPmPump4StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 starting temperature in tenths of degrees Fahrenheit (6109)"
   ::= { airIRmPmPump4StartTemperature 2 }

airIRmPmPump4Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmPump4 11 }
airIRmPmPump4HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 hysteresis in tenths of Kelvins (6110)"
   ::= { airIRmPmPump4Hysteresis 1 }
airIRmPmPump4HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 hysteresis in tenths of degrees Fahrenheit (6110)"
   ::= { airIRmPmPump4Hysteresis 2 }

airIRmPmPump4LinearRange  OBJECT IDENTIFIER ::= { airIRmPmPump4 12 }
airIRmPmPump4LinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 linear range in tenths of Kelvins (6111)"
   ::= { airIRmPmPump4LinearRange 1 }
airIRmPmPump4LinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 linear range in tenths of degrees Fahrenheit (6111)"
   ::= { airIRmPmPump4LinearRange 2 }

airIRmPmPump4PressureSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 pressure setpoint in tenths of Bars (6112)"
   ::= { airIRmPmPump4 13 }

airIRmPmPump4Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 runtime in hours (6120)"
   ::= { airIRmPmPump4 21 }

airIRmPmPump4Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 speed in percent (6121)"
   ::= { airIRmPmPump4 22 }

airIRmPmPump4ControlCycle OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 control cycle length in seconds (6127)"
   ::= { airIRmPmPump4 28 }

airIRmPmPump4MaxAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 maximum adjustment in percent (6128)"
   ::= { airIRmPmPump4 29 }

airIRmPmPump4ControlFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 control factor setting (6129)"
   ::= { airIRmPmPump4 30 }

-- airIRmPmHotgasHeating

airIRmPmHotgasHeatRunning OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Hotgas heat running state. (6202)"
   ::= { airIRmPmHotgasHeating 3 }

-- airIRmPmPWWHeating

airIRmPmPWWHeatingManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating manual operation enable (6301)"
   ::= { airIRmPmPWWHeating 2 }

airIRmPmPWWHeatingRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating running (6302)"
   ::= { airIRmPmPWWHeating 3 }

airIRmPmPWWHeatingManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating manual operation running (6303)"
   ::= { airIRmPmPWWHeating 4 }

airIRmPmPWWHeatingType OBJECT-TYPE
   SYNTAX INTEGER {
        direct    (1),
        undefined (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating type (6308)"
   ::= { airIRmPmPWWHeating 9 }

airIRmPmPWWHeatingStartTemp  OBJECT IDENTIFIER ::= { airIRmPmPWWHeating 10 }
airIRmPmPWWHeatingStartTempK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating starting temperature in Kelvins (6309)"
   ::= { airIRmPmPWWHeatingStartTemp 1 }
airIRmPmPWWHeatingStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating starting temperature in degrees Fahrenheit (6309)"
   ::= { airIRmPmPWWHeatingStartTemp 2 }

airIRmPmPWWHeatingHysteresis  OBJECT IDENTIFIER ::= { airIRmPmPWWHeating 12 }
airIRmPmPWWHeatingHysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating hysteresis in Kelvins (6311)"
   ::= { airIRmPmPWWHeatingHysteresis 1 }
airIRmPmPWWHeatingHysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating hysteresis in degrees Fahrenheit (6311)"
   ::= { airIRmPmPWWHeatingHysteresis 2 }

airIRmPmPWWHeatingLinearRange  OBJECT IDENTIFIER ::= { airIRmPmPWWHeating 13 }
airIRmPmPWWHeatingLinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating linear range in Kelvins (6312)"
   ::= { airIRmPmPWWHeatingLinearRange 1 }
airIRmPmPWWHeatingLinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating linear range in degrees Fahrenheit (6312)"
   ::= { airIRmPmPWWHeatingLinearRange 2 }

airIRmPmPWWHeatingCurrentValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating current value in percent (6315)"
   ::= { airIRmPmPWWHeating 16 }

airIRmPmPWWHeatingManOpValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating manual operation value in percent (6316)"
   ::= { airIRmPmPWWHeating 17 }

-- airIRmPmHumidifier1

airIRmPmHumidifier1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 manual operation enable (6401)"
   ::= { airIRmPmHumidifier1 2 }

airIRmPmHumidifier1Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 running state (6402)"
   ::= { airIRmPmHumidifier1 3 }

airIRmPmHumidifier1ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 manual operation running state (6404)"
   ::= { airIRmPmHumidifier1 5 }

airIRmPmHumidifier1Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 type (6416)"
   ::= { airIRmPmHumidifier1 17 }

airIRmPmHumidifier1StartHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 start humidity in tenths 
        of percent relative humidity (6417)"
   ::= { airIRmPmHumidifier1 18 }

airIRmPmHumidifier1Hysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 hysteresis in tenths 
        of percent relative humidity (6419)"
   ::= { airIRmPmHumidifier1 20 }

airIRmPmHumidifier1LinearRange OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 linear range in tenths 
        of percent relative humidity per Kelvin (6420)"
   ::= { airIRmPmHumidifier1 21 }

airIRmPmHumidifier1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 runtime in hours (6426)"
   ::= { airIRmPmHumidifier1 27 }

airIRmPmHumidifier1CurrentValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 current value in percent (6427)"
   ::= { airIRmPmHumidifier1 28 }

airIRmPmHumidifier1ManOpValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 manual operation value in percent (6428)"
   ::= { airIRmPmHumidifier1 29 }

-- airIRmPmHumidifier2

airIRmPmHumidifier2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 manual operation enable (6501)"
   ::= { airIRmPmHumidifier2 2 }
   
airIRmPmHumidifier2Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 running state (6502)"
   ::= { airIRmPmHumidifier2 3 }

airIRmPmHumidifier2ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 manual operation running state (6504)"
   ::= { airIRmPmHumidifier2 5 }

airIRmPmHumidifier2Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 type (6516)"
   ::= { airIRmPmHumidifier2 17 }

airIRmPmHumidifier2StartHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 start humidity in tenths 
        of percent relative humidity (6517)"
   ::= { airIRmPmHumidifier2 18 }

airIRmPmHumidifier2Hysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 hysteresis in tenths 
        of percent relative humidity (6519)"
   ::= { airIRmPmHumidifier2 20 }

airIRmPmHumidifier2LinearRange OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 linear range in tenths 
        of percent relative humidity per Kelvin (6520)"
   ::= { airIRmPmHumidifier2 21 }

airIRmPmHumidifier2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 runtime in hours (6526)"
   ::= { airIRmPmHumidifier2 27 }

airIRmPmHumidifier2CurrentValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 current value in percent (6527)"
   ::= { airIRmPmHumidifier2 28 }

airIRmPmHumidifier2ManOpValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 manual operation value in percent (6528)"
   ::= { airIRmPmHumidifier2 29 }

-- airIRmPmDehumidification

airIRmPmDehumidificManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier manual operation enable setting (6801)"
   ::= { airIRmPmDehumidification 2 }

airIRmPmDehumidificRunning OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier running state (6802)"
   ::= { airIRmPmDehumidification 3 }

airIRmPmDehumidificManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier manual operation running (6804)"
   ::= { airIRmPmDehumidification 5 }

airIRmPmDehumidificStartHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier start humidity in tenths of percent relative humidity (6809)"
   ::= { airIRmPmDehumidification 10 }

airIRmPmDehumidificHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier hysteresis in tenths of percent relative humidity (6811)"
   ::= { airIRmPmDehumidification 12 }

airIRmPmDehumidificMinWaterTemp  OBJECT IDENTIFIER ::= { airIRmPmDehumidification 18 }
airIRmPmDehumidificMinWaterTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier minimum water temperature in tenths of 
        degrees Celsius (6817)"
   ::= { airIRmPmDehumidificMinWaterTemp 1 }
airIRmPmDehumidificMinWaterTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier minimum water temperature in tenths of 
        degrees Fahrenheit (6817)"
   ::= { airIRmPmDehumidificMinWaterTemp 2 }

airIRmPmDehumidificMaxWaterTemp  OBJECT IDENTIFIER ::= { airIRmPmDehumidification 19 }
airIRmPmDehumidificMaxWaterTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier maximum water temperature in tenths of 
        degrees Celsius (6818)"
   ::= { airIRmPmDehumidificMaxWaterTemp 1 }
airIRmPmDehumidificMaxWaterTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier maximum water temperature in tenths of 
        degrees Fahrenheit (6818)"
   ::= { airIRmPmDehumidificMaxWaterTemp 2 }

airIRmPmDehumidificRuntime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier runtime in hours (6820)"
   ::= { airIRmPmDehumidification 21 }

-- airIRmPmFan1

airIRmPmFan1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation enable (6901)"
   ::= { airIRmPmFan1 2 }

airIRmPmFan1Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 running (6902)"
   ::= { airIRmPmFan1 3 }

airIRmPmFan1ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation running (6905)"
   ::= { airIRmPmFan1 6 }

airIRmPmFan1Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 type (6908)"
   ::= { airIRmPmFan1 9 }

airIRmPmFan1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 runtime in hours (6931)"
   ::= { airIRmPmFan1 32 }

airIRmPmFan1Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 speed in percent (6932)"
   ::= { airIRmPmFan1 33 }

airIRmPmFan1ManOpSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation speed in percent (6933)"
   ::= { airIRmPmFan1 34 }

-- airIRmPmFan2

airIRmPmFan2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation enable (7001)"
   ::= { airIRmPmFan2 2 }

airIRmPmFan2Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 running (7002)"
   ::= { airIRmPmFan2 3 }

airIRmPmFan2ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation running (7005)"
   ::= { airIRmPmFan2 6 }

airIRmPmFan2Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 2 type (7008)"
   ::= { airIRmPmFan2 9 }

airIRmPmFan2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 runtime in hours (7031)"
   ::= { airIRmPmFan2 32 }

airIRmPmFan2Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 speed in percent (7032)"
   ::= { airIRmPmFan2 33 }

airIRmPmFan2ManOpSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation speed in percent (7033)"
   ::= { airIRmPmFan2 34 }

-- airIRmPmFan3

airIRmPmFan3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation enable (7101)"
   ::= { airIRmPmFan3 2 }

airIRmPmFan3Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 running (7102)"
   ::= { airIRmPmFan3 3 }

airIRmPmFan3ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation running (7105)"
   ::= { airIRmPmFan3 6 }

airIRmPmFan3Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 3 type (7108)"
   ::= { airIRmPmFan3 9 }

airIRmPmFan3Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 runtime in hours (7131)"
   ::= { airIRmPmFan3 32 }

airIRmPmFan3Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 speed in percent (7132)"
   ::= { airIRmPmFan3 33 }

airIRmPmFan3ManOpSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation speed in percent (7133)"
   ::= { airIRmPmFan3 34 }

-- airIRmPmLouver1

airIRmPmLouver1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 1 manual operation enable (7201)"
   ::= { airIRmPmLouver1 2 }

airIRmPmLouver1Position OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 1 position (7202)"
   ::= { airIRmPmLouver1 3 }

airIRmPmLouver1ManOpPosition OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 1 manual operation position setting (7203)"
   ::= { airIRmPmLouver1 4 }

-- airIRmPmLouver2

airIRmPmLouver2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 2 manual operation enable (7301)"
   ::= { airIRmPmLouver2 2 }

airIRmPmLouver2Position OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 2 position (7302)"
   ::= { airIRmPmLouver2 3 }

airIRmPmLouver2ManOpPosition OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 2 manual operation position setting (7303)"
   ::= { airIRmPmLouver2 4 }

-- airIRmPmLouver3

airIRmPmLouver3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 3 manual operation enable (7401)"
   ::= { airIRmPmLouver3 2 }

airIRmPmLouver3Position OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 3 position (7402)"
   ::= { airIRmPmLouver3 3 }

airIRmPmLouver3ManOpPosition OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 3 manual operation position setting (7403)"
   ::= { airIRmPmLouver3 4 }

-- airIRmPmAuxAlarm1
-- Empty

-- airIRmPmAuxAlarm2
-- Empty

-- airIRmPmAuxAlarm3
-- Empty

-- airIRmPmAuxAlarm4
-- Empty

-- airIRmPmAuxAlarm5
-- Empty


-- airIRmPmAlarmBits

airIRmPmFan1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #1 failure (8500)."
   ::= { airIRmPmAlarmBits 1 }

airIRmPmFan2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #2 failure (8501)."
   ::= { airIRmPmAlarmBits 2 }

airIRmPmFan3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #3 failure (8502)."
   ::= { airIRmPmAlarmBits 3 }

airIRmPmCompressor1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #1 failure (8503)."
   ::= { airIRmPmAlarmBits 4 }

airIRmPmCompressor2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #2 failure (8504)."
   ::= { airIRmPmAlarmBits 5 }

airIRmPmWaterDetector OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water detector alarm (8505)."
   ::= { airIRmPmAlarmBits 6 }

airIRmPmPhaseFailure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Phase failure (8506)."
   ::= { airIRmPmAlarmBits 7 }

airIRmPmFireSmokeDetector OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fire/smoke detector (8507)."
   ::= { airIRmPmAlarmBits 8 }

airIRmPmReturnAirTemperatureTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air temperature too high (8508)."
   ::= { airIRmPmAlarmBits 9 }

airIRmPmReturnAirHumidityTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air humidity too high (8509)."
   ::= { airIRmPmAlarmBits 10 }

airIRmPmSupplyAirTemperatureTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air temperature too high (8510)."
   ::= { airIRmPmAlarmBits 11 }

airIRmPmSupplyAirHumidityTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air humidity too high (8511)."
   ::= { airIRmPmAlarmBits 12 }

airIRmPmWaterTemperatureTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature too high (8512)."
   ::= { airIRmPmAlarmBits 13 }

airIRmPmReturnAirTemperatureTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air temperature too low (8513)."
   ::= { airIRmPmAlarmBits 14 }

airIRmPmReturnAirHumidityTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air humidity too low (8514)."
   ::= { airIRmPmAlarmBits 15 }

airIRmPmSupplyAirTemperatureTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air temperature too low (8515)."
   ::= { airIRmPmAlarmBits 16 }

airIRmPmSupplyAirHumidityTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air humidity too low (8516)."
   ::= { airIRmPmAlarmBits 17 }

airIRmPmWaterTemperatureTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature too low (8517)."
   ::= { airIRmPmAlarmBits 18 }

airIRmPmSensor1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #1 failure (8518)."
   ::= { airIRmPmAlarmBits 19 }

airIRmPmSensor2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #2 failure (8519)."
   ::= { airIRmPmAlarmBits 20 }

airIRmPmSensor3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #3 failure (8520)."
   ::= { airIRmPmAlarmBits 21 }

airIRmPmSensor4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #4 failure (8521)."
   ::= { airIRmPmAlarmBits 22 }

airIRmPmSensor5Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #5 failure (8522)."
   ::= { airIRmPmAlarmBits 23 }

airIRmPmSensor6Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #6 failure (8523)."
   ::= { airIRmPmAlarmBits 24 }

airIRmPmSensor7Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #7 failure (8524)."
   ::= { airIRmPmAlarmBits 25 }

airIRmPmSensor8Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #8 failure (8525)."
   ::= { airIRmPmAlarmBits 26 }

airIRmPmSensor9Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #9 failure (8526)."
   ::= { airIRmPmAlarmBits 27 }

airIRmPmSensor10Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #10 failure (8527)."
   ::= { airIRmPmAlarmBits 28 }

airIRmPmSensor11Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #11 failure (8528)."
   ::= { airIRmPmAlarmBits 29 }

airIRmPmSensor12Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #12 failure (8529)."
   ::= { airIRmPmAlarmBits 30 }

airIRmPmSensor13Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #13 failure (8530)."
   ::= { airIRmPmAlarmBits 31 }

airIRmPmSensor14Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #14 failure (8531)."
   ::= { airIRmPmAlarmBits 32 }

airIRmPmSensor15Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #15 failure (8532)."
   ::= { airIRmPmAlarmBits 33 }

airIRmPmSensor16Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #16 failure (8533)."
   ::= { airIRmPmAlarmBits 34 }

airIRmPmSensor17Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #17 failure (8534)."
   ::= { airIRmPmAlarmBits 35 }

airIRmPmSensor18Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #18 failure (8535)."
   ::= { airIRmPmAlarmBits 36 }

airIRmPmSensor19Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #19 failure (8536)."
   ::= { airIRmPmAlarmBits 37 }

airIRmPmSensor20Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #20 failure (8537)."
   ::= { airIRmPmAlarmBits 38 }

airIRmPmSensor21Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #21 failure (8538)."
   ::= { airIRmPmAlarmBits 39 }

airIRmPmSensor1Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #1 defect (8539)."
   ::= { airIRmPmAlarmBits 40 }

airIRmPmSensor2Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #2 defect (8540)."
   ::= { airIRmPmAlarmBits 41 }

airIRmPmSensor3Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #3 defect (8541)."
   ::= { airIRmPmAlarmBits 42 }

airIRmPmSensor4Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #4 defect (8542)."
   ::= { airIRmPmAlarmBits 43 }

airIRmPmSensor5Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #5 defect (8543)."
   ::= { airIRmPmAlarmBits 44 }

airIRmPmSensor6Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #6 defect (8544)."
   ::= { airIRmPmAlarmBits 45 }

airIRmPmSensor7Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #7 defect (8545)."
   ::= { airIRmPmAlarmBits 46 }

airIRmPmSensor8Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #8 defect (8546)."
   ::= { airIRmPmAlarmBits 47 }

airIRmPmSensor9Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #9 defect (8547)."
   ::= { airIRmPmAlarmBits 48 }

airIRmPmSensor10Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #10 defect (8548)."
   ::= { airIRmPmAlarmBits 49 }

airIRmPmSensor11Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #11 defect (8549)."
   ::= { airIRmPmAlarmBits 50 }

airIRmPmSensor12Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #12 defect (8550)."
   ::= { airIRmPmAlarmBits 51 }

airIRmPmSensor13Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #13 defect (8551)."
   ::= { airIRmPmAlarmBits 52 }

airIRmPmSensor14Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #14 defect (8552)."
   ::= { airIRmPmAlarmBits 53 }

airIRmPmSensor15Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #15 defect (8553)."
   ::= { airIRmPmAlarmBits 54 }

airIRmPmSensor16Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #16 defect (8554)."
   ::= { airIRmPmAlarmBits 55 }

airIRmPmSensor17Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #17 defect (8555)."
   ::= { airIRmPmAlarmBits 56 }

airIRmPmSensor18Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #18 defect (8556)"
   ::= { airIRmPmAlarmBits 57 }

airIRmPmSensor19Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #19 defect (8557)."
   ::= { airIRmPmAlarmBits 58 }

airIRmPmSensor20Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #20 defect (8558)."
   ::= { airIRmPmAlarmBits 59 }

airIRmPmSensor21Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #21 defect (8559)."
   ::= { airIRmPmAlarmBits 60 }

airIRmPmCompressor1Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #1 alarm (8560)."
   ::= { airIRmPmAlarmBits 61 }

airIRmPmCompressor2Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #2 alarm (8561)."
   ::= { airIRmPmAlarmBits 62 }

airIRmPmCompressor1LowPressure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #1 low pressure (8562)."
   ::= { airIRmPmAlarmBits 63 }

airIRmPmCompressor2LowPressure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #2 low pressure (8563)."
   ::= { airIRmPmAlarmBits 64 }

airIRmPmReheat1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #1 failure (8564)."
   ::= { airIRmPmAlarmBits 65 }

airIRmPmReheat2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #2 failure (8565)."
   ::= { airIRmPmAlarmBits 66 }

airIRmPmReheat3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #3 failure (8566)."
   ::= { airIRmPmAlarmBits 67 }

airIRmPmReheat4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #4 failure (8567)."
   ::= { airIRmPmAlarmBits 68 }

airIRmPmDrycooler1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #1 failure (8568)."
   ::= { airIRmPmAlarmBits 69 }

airIRmPmDrycooler2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #2 failure (8569)."
   ::= { airIRmPmAlarmBits 70 }

airIRmPmDrycooler3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #3 failure (8570)."
   ::= { airIRmPmAlarmBits 71 }

airIRmPmDrycooler4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #4 failure (8571)."
   ::= { airIRmPmAlarmBits 72 }

airIRmPmPump1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #1 failure (8572)."
   ::= { airIRmPmAlarmBits 73 }

airIRmPmPump2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #2 failure (8573)."
   ::= { airIRmPmAlarmBits 74 }

airIRmPmPump3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #3 failure (8574)."
   ::= { airIRmPmAlarmBits 75 }

airIRmPmPump4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #4 failure (8575)."
   ::= { airIRmPmAlarmBits 76 }

airIRmPmHumidifier1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 failure (8576)."
   ::= { airIRmPmAlarmBits 77 }

airIRmPmHumidifier2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 failure (8577)."
   ::= { airIRmPmAlarmBits 78 }

airIRmPmHumidifier3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #3 failure (8578)."
   ::= { airIRmPmAlarmBits 79 }

airIRmPmHumidifier1Alarm5us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 5us alarm (8579)."
   ::= { airIRmPmAlarmBits 80 }

airIRmPmHumidifier2Alarm5us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 5us alarm (8580)."
   ::= { airIRmPmAlarmBits 81 }

airIRmPmHumidifier3Alarm5us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #3 5us alarm (8581)."
   ::= { airIRmPmAlarmBits 82 }

airIRmPmHumidifier1Alarm20us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 20us alarm (8582)."
   ::= { airIRmPmAlarmBits 83 }

airIRmPmHumidifier2Alarm20us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 20us alarm (8583)."
   ::= { airIRmPmAlarmBits 84 }

airIRmPmHumidifier3Alarm20us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #3 20us alarm (8584)."
   ::= { airIRmPmAlarmBits 85 }

airIRmPmFan1Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #1 alarm (8585)."
   ::= { airIRmPmAlarmBits 86 }

airIRmPmFan2Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #2 alarm (8586)."
   ::= { airIRmPmAlarmBits 87 }

airIRmPmFan3Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #3 alarm (8587)."
   ::= { airIRmPmAlarmBits 88 }

airIRmPmFilter1Clogged OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Filter #1 clogged (8588)."
   ::= { airIRmPmAlarmBits 89 }

airIRmPmFilter2Clogged OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Filter #2 clogged (8589)."
   ::= { airIRmPmAlarmBits 90 }

airIRmPmFilter3Clogged OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Filter #3 clogged (8590)."
   ::= { airIRmPmAlarmBits 91 }

airIRmPmAuxiliaryAlarm1 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #1 alarm (8591)."
   ::= { airIRmPmAlarmBits 92 }

airIRmPmAuxiliaryAlarm2 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #2 alarm (8592)."
   ::= { airIRmPmAlarmBits 93 }

airIRmPmAuxiliaryAlarm3 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #3 alarm (8593)."
   ::= { airIRmPmAlarmBits 94 }

airIRmPmAuxiliaryAlarm4 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #4 alarm (8594)."
   ::= { airIRmPmAlarmBits 95 }

airIRmPmAuxiliaryAlarm5 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #5 alarm (8595)."
   ::= { airIRmPmAlarmBits 96 }

airIRmPmAuxiliaryAlarm6 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #6 alarm (8596)."
   ::= { airIRmPmAlarmBits 97 }

airIRmPmAuxiliaryAlarm7 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #7 alarm (8597)."
   ::= { airIRmPmAlarmBits 98 }

airIRmPmAuxiliaryAlarm8 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #8 alarm (8598)."
   ::= { airIRmPmAlarmBits 99 }

airIRmPmAuxiliaryAlarm9 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #9 alarm (8599)."
   ::= { airIRmPmAlarmBits 100 }

airIRmPmAuxiliaryAlarm10 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #10 alarm (8600)."
   ::= { airIRmPmAlarmBits 101 }

airIRmPmHotGasHeatingAlarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Hot gas heating alarm (8601)."
   ::= { airIRmPmAlarmBits 102 }

airIRmPmEEV1PressureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV1 pressure sensor error (8602)."
   ::= { airIRmPmAlarmBits 103 }

airIRmPmEEV1TemperatureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV1 temperature sensor error (8603)."
   ::= { airIRmPmAlarmBits 104 }

airIRmPmEEV1StepperMotorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV1 stepper motor error (8604)."
   ::= { airIRmPmAlarmBits 105 }

airIRmPmEEV2PressureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV2 pressure sensor error (8605)."
   ::= { airIRmPmAlarmBits 106 }

airIRmPmEEV2TemperatureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV2 temperature sensor error (8606)."
   ::= { airIRmPmAlarmBits 107 }

airIRmPmEEV2StepperMotorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV2 stepper motor error (8607)."
   ::= { airIRmPmAlarmBits 108 }

-- airIRmPmMyZone

airIRmPmMyZoneNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone number (11700)."
   ::= { airIRmPmMyZone 1 }

airIRmPmMyZoneRoomTemperature  OBJECT IDENTIFIER ::= { airIRmPmMyZone 2 }
airIRmPmMyZoneRoomTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone room temperature in tenths of degrees Celsius (11701)."
   ::= { airIRmPmMyZoneRoomTemperature 1 }
airIRmPmMyZoneRoomTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone room temperature in tenths of degrees Fahrenheit (11701)."
   ::= { airIRmPmMyZoneRoomTemperature 2 }

airIRmPmMyZoneRoomHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone room humidity in tenths of %RH (11702)."
   ::= { airIRmPmMyZone 3 }

airIRmPmMyZoneSupplyTemperature  OBJECT IDENTIFIER ::= { airIRmPmMyZone 4 }
airIRmPmMyZoneSupplyTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone supply temperature in tenths of degrees Celsius (11703)."
   ::= { airIRmPmMyZoneSupplyTemperature 1 }
airIRmPmMyZoneSupplyTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone supply temperature in tenths
         of degrees Fahrenheit (11703)."
   ::= { airIRmPmMyZoneSupplyTemperature 2 }

airIRmPmMyZoneSupplyHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone supply humidity in tenths of %RH (11704)."
   ::= { airIRmPmMyZone 5 }

airIRmPmMyZoneSequencingTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone sequencing time in minutes (11705)."
   ::= { airIRmPmMyZone 6 }

airIRmPmMyZoneNumberOfErrorUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of error units in my zone (11706)."
   ::= { airIRmPmMyZone 7 }

airIRmPmMyZoneEmergencyTemperature  OBJECT IDENTIFIER ::= { airIRmPmMyZone 8 }
airIRmPmMyZoneEmergencyTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone emergency temperature in tenths of degrees Celsius (11707)."
   ::= { airIRmPmMyZoneEmergencyTemperature 1 }
airIRmPmMyZoneEmergencyTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone emergency temperature in tenths
         of degrees Fahrenheit (11707)."
   ::= { airIRmPmMyZoneEmergencyTemperature 2 }

airIRmPmMyZoneCWEnergySaveMode OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone CW energy save mode (11708)."
   ::= { airIRmPmMyZone 9 }

-- airIRmPmGlobalZoneData

airIRmPmGlobalZoneDataEmergencyOpMode OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Emergency operation mode (11800)."
   ::= { airIRmPmGlobalZoneData 1 }

-- End of AC InRoom

-- Begining of airIRGen3

-- ******************************************************************
--airIRG3 Ident Group
-- ******************************************************************

airIRG3IdentTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The ident table size."
   ::= { airIRG3Ident 1 }

AirIRG3IdentEntry ::= SEQUENCE {
    airIRG3IdentIndex              INTEGER,
    airIRG3IdentName               DisplayString,
    airIRG3IdentLocation		   DisplayString,
    airIRG3IdentModelNumber		   DisplayString,
    airIRG3IdentSerialNumber	   DisplayString,
    airIRG3IdentFirmwareRevision   DisplayString,
    airIRG3IdentHardwareRevision   DisplayString,
    airIRG3IdentManufactureDate	   DisplayString,
    airIRG3IdentRDUSysOID		   OBJECT IDENTIFIER,
    airIRG3IdentCMSysOID		   OBJECT IDENTIFIER,
    airIRG3IdentGroupSysOID		   OBJECT IDENTIFIER
   }

airIRG3IdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3IdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to get ident information of current RDU and its assigned CM's."
   ::= { airIRG3Ident 2 }

airIRG3IdentEntry OBJECT-TYPE
   SYNTAX AirIRG3IdentEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The ident table entry."
   INDEX  { airIRG3IdentIndex}
   ::= { airIRG3IdentTable 1 }

airIRG3IdentIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of ident table."
   ::= { airIRG3IdentEntry 1 }

airIRG3IdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit name."
   ::= { airIRG3IdentEntry 2 }

airIRG3IdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit location."
   ::= { airIRG3IdentEntry 3 }

airIRG3IdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit model number."
   ::= { airIRG3IdentEntry 4 }

airIRG3IdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit serial number."
   ::= { airIRG3IdentEntry 5 }

airIRG3IdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit firmware version."
   ::= { airIRG3IdentEntry 6 }

airIRG3IdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit controller hardware revision."
   ::= { airIRG3IdentEntry 7 }

airIRG3IdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit manufacture date."
   ::= { airIRG3IdentEntry 8 }

airIRG3IdentRDUSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the RDU data."
   ::= { airIRG3IdentEntry 9 }

airIRG3IdentCMSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the cooling module data."
   ::= { airIRG3IdentEntry 10 }

airIRG3IdentGroupSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the group data."
   ::= { airIRG3IdentEntry 11 }



-- ******************************************************************
-- airIRG3 Group Status
-- ******************************************************************

airIRG3GroupTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group table size."
   ::= { airIRG3Group 1 }


AirIRG3GroupStatusEntry ::= SEQUENCE {
    airIRG3GroupStatusIndex        				INTEGER,
    airIRG3GroupStatusCoolOutput   				INTEGER,
    airIRG3GroupStatusCoolDemand   				INTEGER,
    airIRG3GroupStatusAirFlowUS	   				INTEGER,
    airIRG3GroupStatusAirFlowMetric				INTEGER,
    airIRG3GroupStatusMaxRackInletTempUS		INTEGER,
    airIRG3GroupStatusMaxRackInletTempMetric	INTEGER,
    airIRG3GroupStatusMinRackInletTempUS	   	INTEGER,
    airIRG3GroupStatusMinRackInletTempMetric	INTEGER,
    airIRG3GroupStatusMaxReturnAirTempUS		INTEGER,
    airIRG3GroupStatusMaxReturnAirTempMetric	INTEGER,
    airIRG3GroupStatusMinReturnAirTempUS		INTEGER,
    airIRG3GroupStatusMinReturnAirTempMetric	INTEGER,
    airIRG3GroupStatusAvgSupplyTempUS 			INTEGER,
    airIRG3GroupStatusAvgSupplyTempMetric		INTEGER,
    airIRG3GroupStatusAvgReturnTempUS			INTEGER,
    airIRG3GroupStatusAvgReturnTempMetric		INTEGER,
    airIRG3GroupStatusAvgFanSpeed				INTEGER,
    airIRG3GroupStatusAvgAirFlowUS				INTEGER,
    airIRG3GroupStatusAvgAirFlowMetric 			INTEGER,
    airIRG3GroupStatusTotalAirFlowUS	 		INTEGER,
    airIRG3GroupStatusTotalAirFlowMetric 		INTEGER
   }											

airIRG3GroupStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3GroupStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to get group status information."
   ::= { airIRG3Group 2 }

airIRG3GroupStatusEntry OBJECT-TYPE
   SYNTAX AirIRG3GroupStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The group staus table entry."
   INDEX  { airIRG3GroupStatusIndex}
   ::= { airIRG3GroupStatusTable 1 }

airIRG3GroupStatusIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of group status table."
   ::= { airIRG3GroupStatusEntry 1 }

airIRG3GroupStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling output in tenths of kilowatts (kW).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 2 }

airIRG3GroupStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling demand in tenths of kilowatts (kW).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 3 }

airIRG3GroupStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in cubic feet per minute (CFM).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 4 }

airIRG3GroupStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in liters per second (L/s).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 5 }

airIRG3GroupStatusMaxRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
       degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 6 }

airIRG3GroupStatusMaxRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
       degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 7 }

airIRG3GroupStatusMinRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
       degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 8 }

airIRG3GroupStatusMinRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
       degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 9 }

airIRG3GroupStatusMaxReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 10 }

airIRG3GroupStatusMaxReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 11 }

airIRG3GroupStatusMinReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 12 }

airIRG3GroupStatusMinReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 13 }

airIRG3GroupStatusAvgSupplyTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average supply air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 14 }

airIRG3GroupStatusAvgSupplyTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average supply air temperature in tenths of
       degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 15 }

airIRG3GroupStatusAvgReturnTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average return air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 16 }

airIRG3GroupStatusAvgReturnTempMetric  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average return air temperature in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 17 }

airIRG3GroupStatusAvgFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average fan speed in revolutions per minute (RPM). 
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 18 }

airIRG3GroupStatusAvgAirFlowUS  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average air flow in cubic feet per minute (CFM).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 19 }

airIRG3GroupStatusAvgAirFlowMetric  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average air flow in liters per second (L/s).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 20 }

airIRG3GroupStatusTotalAirFlowUS  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group total air flow in cubic feet per minute (CFM).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 21 }

airIRG3GroupStatusTotalAirFlowMetric  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group total air flow in liters per second (L/s).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 22 }



-- ******************************************************************
--airIRG3 Group Setpoints
-- ******************************************************************

AirIRG3GroupSetpointsEntry ::= SEQUENCE {
    airIRG3GroupSetpointsIndex                      INTEGER,
    airIRG3GroupSetpointsCoolSetpointUS             INTEGER,
    airIRG3GroupSetpointsCoolSetpointMetric         INTEGER,
    airIRG3GroupSetpointsCoolDeadbandUS             INTEGER,
    airIRG3GroupSetpointsCoolDeadbandMetric         INTEGER,
    airIRG3GroupSetpointsFanSpeedPreference         INTEGER,
    airIRG3GroupSetpointsSupplyAirSetpointUS        INTEGER,
    airIRG3GroupSetpointsSupplyAirSetpointMetric	INTEGER,
    airIRG3GroupSetpointsAirFlowControl				INTEGER,
    airIRG3GroupSetpointsLightingOnTime				INTEGER
   }											

airIRG3GroupSetpointsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3GroupSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access the group setpoints."
   ::= { airIRG3Group 3 }

airIRG3GroupSetpointsEntry OBJECT-TYPE
   SYNTAX AirIRG3GroupSetpointsEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The group setpoints table entry."
   INDEX  { airIRG3GroupSetpointsIndex}
   ::= { airIRG3GroupSetpointsTable 1 }

airIRG3GroupSetpointsIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of group setpoints table."
   ::= { airIRG3GroupSetpointsEntry 1 }

airIRG3GroupSetpointsCoolSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRG3GroupSetpointsEntry 2 }

airIRG3GroupSetpointsCoolSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRG3GroupSetpointsEntry 3 }

airIRG3GroupSetpointsCoolDeadbandUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupSetpointsEntry 4 }

airIRG3GroupSetpointsCoolDeadbandMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupSetpointsEntry 5 }

airIRG3GroupSetpointsFanSpeedPreference OBJECT-TYPE
   SYNTAX INTEGER {
      low           (1),
      med-low       (2),
      med           (3),
      med-high      (4),
      high          (5)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group preferred fan speed setting."
   ::= { airIRG3GroupSetpointsEntry 6 }

airIRG3GroupSetpointsSupplyAirSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRG3GroupSetpointsEntry 7 }

airIRG3GroupSetpointsSupplyAirSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRG3GroupSetpointsEntry 8 }

airIRG3GroupSetpointsAirFlowControl	OBJECT-TYPE
   SYNTAX INTEGER {
      automatic     (1),
      manual        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group air flow control."
   ::= { airIRG3GroupSetpointsEntry 9 }

airIRG3GroupSetpointsLightingOnTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group lighting on time in minutes."
   ::= { airIRG3GroupSetpointsEntry 10 }


-- ******************************************************************
--airIRG3 Group Config
-- ******************************************************************

AirIRG3GroupConfigEntry ::= SEQUENCE {
    airIRG3GroupConfigIndex                     INTEGER,
    airIRG3GroupConfigNumberofCoolingUnits      INTEGER,
    airIRG3GroupConfigConfigurationType         INTEGER,
    airIRG3GroupConfigCapacityControlType       INTEGER,
    airIRG3GroupConfigFanSpeedControl           INTEGER,
    airIRG3GroupConfigCoolGainP                 INTEGER,
    airIRG3GroupConfigCoolResetRateI            INTEGER,
    airIRG3GroupConfigCoolDerivativeD	        INTEGER,
    airIRG3GroupConfigCoolPIDReset	            INTEGER,
    airIRG3GroupConfigNumberofBackupUnits	    INTEGER,
    airIRG3GroupConfigRuntimeBalancingEnable	INTEGER,
    airIRG3GroupConfigLoadAssistEnable          INTEGER
    }											

airIRG3GroupConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3GroupConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access group configuration table."
   ::= { airIRG3Group 4 }

airIRG3GroupConfigEntry OBJECT-TYPE
   SYNTAX AirIRG3GroupConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The group config table entry."
   INDEX  { airIRG3GroupConfigIndex}
   ::= { airIRG3GroupConfigTable 1 }

airIRG3GroupConfigIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of group config table."
   ::= { airIRG3GroupConfigEntry 1 }

airIRG3GroupConfigNumberofCoolingUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cooling units."
   ::= { airIRG3GroupConfigEntry 2 }

airIRG3GroupConfigConfigurationType OBJECT-TYPE
   SYNTAX INTEGER {
      racs          (1),
      spot          (2),
      in-row        (3),
      hacs          (4)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group configuration type. 
       The spot configuration type is not supported.
       Returns (-1) if not supported."
   ::= { airIRG3GroupConfigEntry 3 }

airIRG3GroupConfigCapacityControlType OBJECT-TYPE
   SYNTAX INTEGER {
      discrete      (1),
      proportional  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group capacity control. Returns (-1) if not supported."
   ::= { airIRG3GroupConfigEntry 4 }

airIRG3GroupConfigFanSpeedControl OBJECT-TYPE
   SYNTAX INTEGER {
      automatic     (1),
      manual        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group fan speed control."
   ::= { airIRG3GroupConfigEntry 5 }

airIRG3GroupConfigCoolGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the PID in hundredths."
   ::= { airIRG3GroupConfigEntry 6 }

airIRG3GroupConfigCoolResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the PID in hundredths."
   ::= { airIRG3GroupConfigEntry 7 }

airIRG3GroupConfigCoolDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the PID in hundredths."
   ::= { airIRG3GroupConfigEntry 8 }

airIRG3GroupConfigCoolPIDReset OBJECT-TYPE
   SYNTAX INTEGER {
      readBack      (1),
      reset         (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Will reset the PID coefficients back to the factory defaults.
       Readback is not supported, returns -1."
   ::= { airIRG3GroupConfigEntry 9 }

airIRG3GroupConfigNumberofBackupUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of backup units."
   ::= { airIRG3GroupConfigEntry 10 }

airIRG3GroupConfigRuntimeBalancingEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable runtime balancing feature."
   ::= { airIRG3GroupConfigEntry 11 }

airIRG3GroupConfigLoadAssistEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable load assist feature."
   ::= { airIRG3GroupConfigEntry 12 }


-- ***************************************
--  airIRG3 Alarm Status
-- ***************************************

airIRG3AlarmsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of active alarms in the airIRG3AlarmsTable."
   ::= { airIRG3Alarms 1 }

AirIRG3AlarmsEntry ::= SEQUENCE {
   airIRG3AlarmsIndex            INTEGER,
   airIRG3AlarmsEventCode        INTEGER,
   airIRG3AlarmsDescription      DisplayString
   }

airIRG3AlarmsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3AlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Table of active alarms for the device."
   ::= { airIRG3Alarms 2 }

airIRG3AlarmsEntry OBJECT-TYPE
   SYNTAX AirIRG3AlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Alarms specification"
   INDEX { airIRG3AlarmsIndex }
   ::=  { airIRG3AlarmsTable 1 }

airIRG3AlarmsIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Alarm index."
   ::=  { airIRG3AlarmsEntry 1 }

airIRG3AlarmsEventCode OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Event Code for the alarm. Returns (-1) if not supported."
   ::=  { airIRG3AlarmsEntry 2 }

airIRG3AlarmsDescription OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..64))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Description of the alarm. Returns (-1) if not supported."
   ::=  { airIRG3AlarmsEntry 3 }

-- ***************************************
--  airIRG3	RDU Status
-- ***************************************

airIRG3RDUTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU table size."
   ::= { airIRG3RDU 1 }


AirIRG3RDUStatusEntry ::= SEQUENCE {
    airIRG3RDUStatusDeviceIndex                       INTEGER,
    airIRG3RDUID                                      DisplayString,
    airIRG3RDUStatusOnReadyStandby					  INTEGER,
    airIRG3RDUStatusOperatingMode					  INTEGER,
    airIRG3RDUStatusLeadPump						  INTEGER,
    airIRG3RDUStatusStartupDelay					  INTEGER,
    airIRG3RDUStatusPumpChangeOverInterval            INTEGER,
    airIRG3RDUStatusStopOnLeakDetect				  INTEGER,
    airIRG3RDUStatusPowerSource						  INTEGER,
    airIRG3RDUStatusTotalRDUOutputPower				  INTEGER,
    airIRG3RDUStatusInletWaterTempUS				  INTEGER,
    airIRG3RDUStatusInletWaterTempMetric			  INTEGER,
    airIRG3RDUStatusOutletWaterTempUS				  INTEGER,
    airIRG3RDUStatusOutletWaterTempMetric			  INTEGER,
    airIRG3RDUStatusCondenserSaturationTempUS		  INTEGER,
    airIRG3RDUStatusCondenserSaturationTempMetric	  INTEGER,
    airIRG3RDUStatusDewPointTempUS					  INTEGER,
    airIRG3RDUStatusDewPointTempMetric				  INTEGER,
    airIRG3RDUStatusPumpOutletTempUS			      INTEGER,
    airIRG3RDUStatusPumpOutletTempMetric		      INTEGER,
    airIRG3RDUStatusSubcoolerOutletTempUS			  INTEGER,
    airIRG3RDUStatusSubcoolerOutletTempMetric		  INTEGER,
    airIRG3RDUStatusCondenserOutletTempUS			  INTEGER,
    airIRG3RDUStatusCondenserOutletTempMetric		  INTEGER,
    airIRG3RDUStatusCondenserInletTempUS			  INTEGER,
    airIRG3RDUStatusCondenserInletTempMetric 		  INTEGER,
    airIRG3RDUStatusCondenserOutletPressureUS   	  INTEGER,
    airIRG3RDUStatusCondenserOutletPressureMetric 	  INTEGER,
    airIRG3RDUStatusPump1HeadPressureUS      		  INTEGER,
    airIRG3RDUStatusPump1HeadPressureMetric 		  INTEGER,
    airIRG3RDUStatusPump2HeadPressureUS     		  INTEGER,
    airIRG3RDUStatusPump2HeadPressureMetric			  INTEGER,
    airIRG3RDUStatusPump1Speed						  INTEGER,
    airIRG3RDUStatusPump2Speed						  INTEGER,
    airIRG3RDUStatusCWValvePosition					  INTEGER,
    airIRG3RDUStatusReceiverLiquidLevel				  INTEGER,
    airIRG3RDUStatusDCPowerSupply1Current			  INTEGER,
    airIRG3RDUStatusDCPowerSupply2Current			  INTEGER,
    airIRG3RDUStatusTotalDCPowerSupplyCurrent		  INTEGER,
    airIRG3RDUStatusInputState                        INTEGER,
    airIRG3RDUStatusOutputState 			          INTEGER,
    airIRG3RDUStatusByPassValvePosition               INTEGER,
    airIRG3RDUStatusRefrigerantLeakDetector			  INTEGER
   }												  
                                                      
airIRG3RDUStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU status table."
   ::= { airIRG3RDU 2 }

airIRG3RDUStatusEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU status table entry."
   INDEX  { airIRG3RDUStatusDeviceIndex}
   ::= { airIRG3RDUStatusTable 1 }

airIRG3RDUStatusDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU status table."
   ::= { airIRG3RDUStatusEntry 1 }


airIRG3RDUID OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F). 
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDUStatusEntry 2 }


airIRG3RDUStatusOnReadyStandby OBJECT-TYPE
   SYNTAX INTEGER {
      standby       (1),
      ready         (2),
      on            (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU current status."
   ::= { airIRG3RDUStatusEntry 3 }


airIRG3RDUStatusOperatingMode OBJECT-TYPE
   SYNTAX INTEGER {
      standby           (1),
      ready             (2),
      on                (3),
      stop              (4),
      maintenancemode   (5)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU actual operating mode."
   ::= { airIRG3RDUStatusEntry 4 }


airIRG3RDUStatusLeadPump OBJECT-TYPE
   SYNTAX INTEGER {
      pump1         (1),
      pump2         (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU lead pump."
   ::= { airIRG3RDUStatusEntry 5 }


airIRG3RDUStatusStartupDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU start up delay in seconds."
   ::= { airIRG3RDUStatusEntry 6 }


airIRG3RDUStatusPumpChangeOverInterval OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU pump change over interval in days."
   ::= { airIRG3RDUStatusEntry 7 }


airIRG3RDUStatusStopOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
      no            (1),
      yes           (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU status of stop on leak detect."
   ::= { airIRG3RDUStatusEntry 8 }


airIRG3RDUStatusPowerSource OBJECT-TYPE
   SYNTAX INTEGER {
      singleFeed    (1),
      dualFeed      (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU power source status."
   ::= { airIRG3RDUStatusEntry 9 }


airIRG3RDUStatusTotalRDUOutputPower OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU output power in tenths of kilowatts (kW)."
   ::= { airIRG3RDUStatusEntry 10 }


airIRG3RDUStatusInletWaterTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU inlet water temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 11 }


airIRG3RDUStatusInletWaterTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU inlet water temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 12 }


airIRG3RDUStatusOutletWaterTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU outlet water temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 13 }


airIRG3RDUStatusOutletWaterTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU outlet water temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 14 }


airIRG3RDUStatusCondenserSaturationTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser saturation temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 15 }


airIRG3RDUStatusCondenserSaturationTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser saturation temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 16 }


airIRG3RDUStatusDewPointTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU dew point temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 17 }


airIRG3RDUStatusDewPointTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU dew point temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 18 }


airIRG3RDUStatusPumpOutletTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU pump outlet temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 19 }


airIRG3RDUStatusPumpOutletTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU pump outlet temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 20 }


airIRG3RDUStatusSubcoolerOutletTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU sub cooler outlet temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 21 }


airIRG3RDUStatusSubcoolerOutletTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU sub cooler outlet temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 22 }


airIRG3RDUStatusCondenserOutletTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 23 }


airIRG3RDUStatusCondenserOutletTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 24 }


airIRG3RDUStatusCondenserInletTempUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser inlet temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 25 }


airIRG3RDUStatusCondenserInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser inlet temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 26 }


airIRG3RDUStatusCondenserOutletPressureUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet pressure in 
       pounds per square inch (PSI)."
   ::= { airIRG3RDUStatusEntry 27 }

airIRG3RDUStatusCondenserOutletPressureMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet pressure in kiloPascals (KPa)."
   ::= { airIRG3RDUStatusEntry 28 }


airIRG3RDUStatusPump1HeadPressureUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 1 head pressure in pounds per square inch (PSI)."
   ::= { airIRG3RDUStatusEntry 29 }

airIRG3RDUStatusPump1HeadPressureMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 1 head pressure in kiloPascals (KPa)."
   ::= { airIRG3RDUStatusEntry 30 }

airIRG3RDUStatusPump2HeadPressureUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 2 head pressure in pounds per square inch (PSI)."
   ::= { airIRG3RDUStatusEntry 31 }

airIRG3RDUStatusPump2HeadPressureMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 2 head pressure in kiloPascals (KPa)."
   ::= { airIRG3RDUStatusEntry 32 }

airIRG3RDUStatusPump1Speed OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 1 speed in revolutions per minute (RPM)."
   ::= { airIRG3RDUStatusEntry 33 }


airIRG3RDUStatusPump2Speed OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 2 speed in revolutions per minute (RPM)."
   ::= { airIRG3RDUStatusEntry 34 }


airIRG3RDUStatusCWValvePosition OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU CW Valve position in % open"
   ::= { airIRG3RDUStatusEntry 35 }


airIRG3RDUStatusReceiverLiquidLevel OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU receiver liquid level in % Full"
   ::= { airIRG3RDUStatusEntry 36 }


airIRG3RDUStatusDCPowerSupply1Current OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU DC Power Supply 1 Current in Amps"
   ::= { airIRG3RDUStatusEntry 37 }


airIRG3RDUStatusDCPowerSupply2Current OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU DC Power Supply 2 Current in Amps"
   ::= { airIRG3RDUStatusEntry 38 }


airIRG3RDUStatusTotalDCPowerSupplyCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Total DC Power Supply Current in Amps"
   ::= { airIRG3RDUStatusEntry 39 }


airIRG3RDUStatusInputState OBJECT-TYPE
   SYNTAX INTEGER {
      open        (1),
      closed      (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Input state."
   ::= { airIRG3RDUStatusEntry 40 }


airIRG3RDUStatusOutputState OBJECT-TYPE
   SYNTAX INTEGER {
      open        (1),
      closed      (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Output state"
   ::= { airIRG3RDUStatusEntry 41 }

airIRG3RDUStatusByPassValvePosition OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU By Pass Valve position in % open"
   ::= { airIRG3RDUStatusEntry 42 }

airIRG3RDUStatusRefrigerantLeakDetector OBJECT-TYPE
   SYNTAX INTEGER {
      suspended   (1),
      calibrating (2),
      operating   (3),
      disabled    (4)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU refrigerant leak detector status."
   ::= { airIRG3RDUStatusEntry 43 }


-- ***************************************
--  airIRG3	RDU Run Hours
-- ***************************************

AirIRG3RDURunHoursEntry ::= SEQUENCE {
    airIRG3RDURunHoursDeviceIndex 				INTEGER,
    airIRG3RDURunHoursRDUID                     DisplayString,
    airIRG3RDURunHoursPump1						INTEGER,
    airIRG3RDURunHoursPump2						INTEGER,
    airIRG3RDURunHoursPowerSupply1			    INTEGER,
    airIRG3RDURunHoursPowerSupply2     		    INTEGER
   }											

airIRG3RDURunHoursTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDURunHoursEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU run hours table."
   ::= { airIRG3RDU 3 }

airIRG3RDURunHoursEntry OBJECT-TYPE
   SYNTAX AirIRG3RDURunHoursEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours table entry."
   INDEX  { airIRG3RDURunHoursDeviceIndex}
   ::= { airIRG3RDURunHoursTable 1 }

airIRG3RDURunHoursDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU run hours table."
   ::= { airIRG3RDURunHoursEntry 1 }

airIRG3RDURunHoursRDUID OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F). 
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDURunHoursEntry 2 }

airIRG3RDURunHoursPump1 OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of Pump 1."
   ::= { airIRG3RDURunHoursEntry 3 }

airIRG3RDURunHoursPump2 OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of Pump 2."
   ::= { airIRG3RDURunHoursEntry 4 }

airIRG3RDURunHoursPowerSupply1 OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of power supply 1."
   ::= { airIRG3RDURunHoursEntry 5 }

airIRG3RDURunHoursPowerSupply2 OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of power supply 2."
   ::= { airIRG3RDURunHoursEntry 6 }


-- ***************************************
--  airIRG3	RDU Service Intervals
-- ***************************************

AirIRG3RDUServiceIntervalsEntry ::= SEQUENCE {
    airIRG3RDUServiceIntervalsDeviceIndex        INTEGER,
    airIRG3RDUServiceIntervalsRDUID              DisplayString,
    airIRG3RDUServiceIntervalsAirFilterInterval	 INTEGER,
    airIRG3RDUServiceIntervalsAirFilterAlarm	 INTEGER
   }											

airIRG3RDUServiceIntervalsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUServiceIntervalsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU service intervals table."
   ::= { airIRG3RDU 4 }

airIRG3RDUServiceIntervalsEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUServiceIntervalsEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The service interval table entry."
   INDEX  { airIRG3RDUServiceIntervalsDeviceIndex}
   ::= { airIRG3RDUServiceIntervalsTable 1 }

airIRG3RDUServiceIntervalsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of service interval table."
   ::= { airIRG3RDUServiceIntervalsEntry 1 }

airIRG3RDUServiceIntervalsRDUID OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F). 
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDUServiceIntervalsEntry 2 }

airIRG3RDUServiceIntervalsAirFilterInterval OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU service interval for air filter in hours.
       Returns -1 if not supported."
   ::= { airIRG3RDUServiceIntervalsEntry 3 }


airIRG3RDUServiceIntervalsAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
      enable        (1),
      disable       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU service interval air filter alarm status.
       Returns -1 if not supported."
   ::= { airIRG3RDUServiceIntervalsEntry 4 }



-- *******************************************
--  airIRG3	RDU Thresholds
-- Currently there are no thresholds for RDU
-- *******************************************

AirIRG3RDUThresholdsEntry ::= SEQUENCE {
    airIRG3RDUThresholdsDeviceIndex                   INTEGER,
    airIRG3RDUThresholdsRDUID                         DisplayString,
    airIRG3RDUThresholdsEnteringFluidTempHighUS       INTEGER,
    airIRG3RDUThresholdsEnteringFluidTempHighMetric   INTEGER
   }											

airIRG3RDUThresholdsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUThresholdsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU thresholds table."
   ::= { airIRG3RDU 5 }

airIRG3RDUThresholdsEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUThresholdsEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU thresholds table entry."
   INDEX  { airIRG3RDUThresholdsDeviceIndex}
   ::= { airIRG3RDUThresholdsTable 1 }

airIRG3RDUThresholdsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU thresholds table."
   ::= { airIRG3RDUThresholdsEntry 1 }

airIRG3RDUThresholdsRDUID OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F). 
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDUThresholdsEntry 2 }

airIRG3RDUThresholdsEnteringFluidTempHighUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU threshold for entering fluid temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3RDUThresholdsEntry 3 }


airIRG3RDUThresholdsEnteringFluidTempHighMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU threshold for entering fluid temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3RDUThresholdsEntry 4 }


-- ***************************************
--  airIRG3	RDU Setpoints
-- ***************************************

AirIRG3RDUSetpointsEntry ::= SEQUENCE {
    airIRG3RDUSetpointsDeviceIndex        INTEGER
   }											

airIRG3RDUSetpointsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU set points table."
   ::= { airIRG3RDU 6 }

airIRG3RDUSetpointsEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUSetpointsEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU set points table entry."
   INDEX  { airIRG3RDUSetpointsDeviceIndex}
   ::= { airIRG3RDUSetpointsTable 1 }

airIRG3RDUSetpointsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU set points table."
   ::= { airIRG3RDUSetpointsEntry 1 }



-- ***************************************
--  airIRG3	RDU Config
-- ***************************************

AirIRG3RDUConfigEntry ::= SEQUENCE {
    airIRG3RDUConfigDeviceIndex              		 INTEGER,
    airIRG3RDUConfigRDUID                    		 DisplayString,
    airIRG3RDUConfigStopOnLeakDetect         		 INTEGER,
    airIRG3RDUConfigStartupDelay             		 INTEGER,
    airIRG3RDUConfigPumpChangeOverInterval   		 INTEGER,
    airIRG3RDUConfigPowerSource		         		 INTEGER,
    airIRG3RDUConfigOutputSource             		 INTEGER, 
    airIRG3RDUConfigInputNormalState		 		 INTEGER,
    airIRG3RDUConfigOutputNormalState		 		 INTEGER,
